<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>Kaçak Akım Rölesi Neden Sebepsiz Atar? UPS, VFD ve Toplam Sızıntı | ALO186</title>
  <meta name="description" content="RCD/RCBO'nun UPS, VFD, bilgisayar ve EMC filtreli yüklerde neden açtığını; gerçek izolasyon arızası, toplam sızıntı, transient, ortak nötr ve RCD tipiyle ayırın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <link rel="canonical" href="https://alo186.com/haberler/kacak-akim-rolesi-toplam-sizinti-ups-vfd-emc-filtre">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Kaçak akım rölesi neden sebepsiz atar? UPS, VFD, EMC filtre ve toplam sızıntı","description":"RCD ve RCBO açmalarında gerçek izolasyon arızası ile normal koruma iletkeni akımı, kümülatif kaçak, transient, yüksek frekans ve ortak nötr sorunlarını ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://alo186.com/haberler/kacak-akim-rolesi-toplam-sizinti-ups-vfd-emc-filtre","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Protective conductor current"},{"@type":"DefinedTerm","name":"Cumulative leakage current"},{"@type":"DefinedTerm","name":"Nuisance tripping"},{"@type":"DefinedTerm","name":"EMC filter Y capacitor"},{"@type":"DefinedTerm","name":"Common-mode current"},{"@type":"DefinedTerm","name":"Residual current device"},{"@type":"DefinedTerm","name":"Shared neutral"},{"@type":"DefinedTerm","name":"Leakage current clamp"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Kaçak akım rölesinin atması her zaman izolasyon arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Gerçek arıza yanında cihazların EMC filtrelerinden gelen normal koruma iletkeni akımları, toplam sızıntı, transfer transientleri, ortak nötr ve yanlış N-PE bağlantısı da açma oluşturabilir. Güvenlik arızası ölçümle dışlanmadan olay önemsiz sayılmaz."}},{"@type":"Question","name":"UPS takılınca RCD neden açabilir?","acceptedAnswer":{"@type":"Answer","text":"UPS içindeki EMI/Y kapasitörleri ile bağlı IT yüklerinin sızıntıları toplanabilir; aküye geçiş veya doğrultucu/inverter anahtarlaması kısa transient üretebilir. Nötr karışması ve yanlış RCD tipi de ayrıca incelenir."}},{"@type":"Question","name":"VFD için daha yüksek mA RCD takmak çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Otomatik olarak hayır. Sürücü topolojisi, DC ve yüksek frekans bileşenleri, EMC filtresi, kablo ve yerel koruma şartlarına uygun RCD tipi/sensitivitesi üretici ve proje üzerinden belirlenir; koruma yalnız açmayı durdurmak için büyütülmez."}},{"@type":"Question","name":"Toplam kaçak akım nasıl ölçülür?","acceptedAnswer":{"@type":"Answer","text":"Yetkili personel tüm aktif iletkenleri birlikte kavrayan uygun true-RMS kaçak akım pensiyle devre toplamını; PE iletkeninde ve tekil kollarda ayrı ölçümle kaynağı daraltabilir. RCD açma süresi ve izolasyon testi ayrıca yapılır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"RCD toplam sızıntı","item":"https://alo186.com/haberler/kacak-akim-rolesi-toplam-sizinti-ups-vfd-emc-filtre"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="site-header"><a href="/">ALO186</a><nav><a href="/haberler/kacak-akim-rolesi-acma-suresi-rampa-testi-nasil-olculur">RCD ölçümlü test</a><a href="/hesaplama/kacak-akim-rolesi-olay-gunlugu/">Olay günlüğü</a></nav></header>
<main><article>
  <p class="eyebrow">Kaçak akım rölesi · UPS · VFD · EMC filtre · toplam sızıntı</p>
  <h1>Kaçak akım rölesi neden “sebepsiz” atar? UPS, VFD ve toplam sızıntı</h1>
  <p class="lead"><strong>Doğrudan cevap:</strong> RCD veya RCBO'nun görünür bir arıza olmadan açması; gerçek izolasyon kusuru dışında UPS, bilgisayar, sürücü ve elektronik cihazlardaki EMC filtrelerinin koruma iletkenine aktardığı normal akımların toplanması, transfer/başlangıç transientleri, yüksek frekanslı ortak-mod akımları, uzun kablo kapasitansı, ortak nötr veya yanlış N–PE bağlantısından kaynaklanabilir. “Nuisance tripping” olasılığı vardır; ancak ölçüm yapılmadan röleyi büyütmek, tipini rastgele değiştirmek veya devre dışı bırakmak güvenli değildir.</p>
  <div class="notice"><strong>Acil güvenlik sınırı:</strong> Elektrik çarpması, yanık kokusu, su girişi, açık iletken, PE üzerinde gerilim veya röleyi kaldırınca devam eden ısınma varsa yeniden enerjilendirmeyin. Koruma cihazını köprülemek veya nötr-toprak bağlantısı eklemek ölümcül risk oluşturabilir.</div>

  <section><h2>Gerçek hata akımı ile normal sızıntı aynı değildir</h2><table><thead><tr><th>Akım türü</th><th>Olası kaynak</th><th>Karar kanıtı</th></tr></thead><tbody><tr><td>İzolasyon arıza akımı</td><td>Hasarlı kablo, motor sargısı, nem, gövde teması</td><td>İzolasyon, devre ayırma, PE ve termal/görsel inceleme</td></tr><tr><td>Normal koruma iletkeni akımı</td><td>EMI filtresi Y kapasitörleri, SMPS ve elektronik yükler</td><td>Tekil ve toplam true-RMS kaçak ölçümü</td></tr><tr><td>Transient residual current</td><td>UPS transferi, kondansatör şarjı, anahtarlama</td><td>Olay zamanı ve yüksek hızlı kayıt</td></tr><tr><td>Yüksek frekans/common mode</td><td>VFD/PWM, uzun motor kablosu, EMC filtresi</td><td>Uygun bant/filter ile ölçüm ve üretici dokümanı</td></tr><tr><td>Bağlantı kaynaklı residual</td><td>Ortak/karışmış nötr, downstream N–PE bağı</td><td>Devre-nötr eşlemesi ve enerjisiz süreklilik testi</td></tr></tbody></table></section>

  <section><h2>Elektronik cihazların sızıntıları neden toplanır?</h2><p>EMC filtrelerinde faz/nötr ile PE arasındaki Y kapasitörleri yüksek frekanslı paraziti toprağa yönlendirir. Tek cihazdaki küçük akım normal olabilir; fakat aynı RCD arkasındaki UPS, sunucu, bilgisayar, LED sürücüsü, klima/VFD ve uzun kabloların akımları vektörel olarak birleşir. Toplam değer açma eşiğine yaklaştığında küçük bir başlangıç darbesi veya transfer olayı röleyi açabilir.</p><ul><li>UPS'nin kendi sızıntısına bağlı yüklerin sızıntısı eklenebilir.</li><li>Çok sayıda switch-mode güç kaynağı ilk enerjilenmede transient oluşturabilir.</li><li>Uzun kabloların aktif iletken–PE kapasitansı ek akım üretebilir.</li><li>Farklı frekans bileşenleri basit 50 Hz ölçümle görünmeyebilir.</li><li>Tek ana RCD arkasında çok devre bulunması seçiciliği ve arıza konumunu zorlaştırır.</li></ul></section>

  <section><h2>UPS devreye girince hangi üç senaryo ayrılmalı?</h2><ol><li><strong>Takıldığı anda açma:</strong> Filtre kapasitörlerinin şarjı, bağlantı/nötr hatası veya UPS'in kendi sızıntısı.</li><li><strong>Aküye geçişte açma:</strong> Transfer sırasında transient, nötr-toprak referansının değişimi veya UPS topolojisiyle koruma düzeninin uyumsuzluğu.</li><li><strong>Yük arttıkça açma:</strong> Bağlı IT yüklerinin toplam sızıntısı, kablo kapasitansı veya gerçek izolasyon zayıflığı.</li></ol><p>Üreticinin belirli ülke/topraklama sistemi için yayımladığı RCD önerisi Türkiye'de otomatik proje kuralı değildir. TT/TN düzeni, yerel mevzuat, UPS bağlantı/topoloji kılavuzu ve yetkili mühendis değerlendirmesi birlikte uygulanır.</p></section>

  <section><h2>VFD ve inverter yüklerinde RCD tipi neden önemlidir?</h2><p>Üç fazlı güç dönüştürücüler düzgün DC bileşen, değişken frekanslı ve yüksek frekanslı residual akımlar üretebilir. Uygunsuz RCD yalnız gereksiz açmakla kalmayabilir; bazı dalga biçimlerinde algılama yeteneği etkilenebilir. Bu nedenle Tip AC, A, F, B veya yüksek bağışıklıklı varyant seçimi yalnız “VFD var” cümlesiyle değil tam sürücü topolojisi, üretici talimatı ve beklenen residual akım spektrumuyla yapılır.</p><div class="notice"><strong>Yanlış çözüm:</strong> Daha yüksek mA eşik veya zaman gecikmesi yalnız açmayı azaltmak için uygulanmaz. Elektrik çarpmasına karşı nihai devre koruması, yangın koruması ve üst-alt seçicilik görevleri farklıdır.</div></section>

  <section><h2>Ortak nötr ve istenmeyen N–PE bağı nasıl açma üretir?</h2><p>RCD'den geçen faz akımlarının dönüşü aynı cihazın ölçüm penceresindeki nötrden dönmelidir. Başka devrenin nötrü karışırsa veya downstream N–PE bağı akımın bir kısmını PE üzerinden döndürürse cihaz residual akım görür. Bu durum UPS veya yeni elektronik yük takıldığında görünür hâle gelebilir; fakat kök neden ürün değildir.</p><table><thead><tr><th>Belirti</th><th>Öncelikli kontrol</th><th>Yanlış çıkarım</th></tr></thead><tbody><tr><td>Yük yokken bile açıyor</td><td>Karışmış nötr, N–PE bağı, kablo nemi</td><td>RCD kesin arızalı</td></tr><tr><td>Başka devre açılınca bu RCD atıyor</td><td>Ortak nötr ve pano eşleşmesi</td><td>İki cihaz birbirini bozuyor</td></tr><tr><td>UPS bypass/akü modunda değişiyor</td><td>Topoloji, transfer ve nötr referansı</td><td>Akü bozuk</td></tr><tr><td>VFD frekansı yükseldikçe artıyor</td><td>Common-mode akım, motor kablosu ve filtre</td><td>Motor mutlaka izolasyon arızalı</td></tr></tbody></table></section>

  <section><h2>Ölçümlü teşhis sırası</h2><ol><li><strong>RCD kimliği:</strong> Tam tip, IΔn, gecikme/selektivite, kutup sayısı, üretici ve bağlantı şemasını kaydedin.</li><li><strong>Olay deseni:</strong> Açma anını; cihaz başlatma, UPS transferi, VFD frekansı, nem ve diğer devrelerle eşleştirin.</li><li><strong>RCD cihaz testi:</strong> TEST düğmesinden ayrı olarak x½/x1 ve uygun dalga biçimiyle açma süresi/akım kabulünü yapın.</li><li><strong>Toplam sızıntı:</strong> Bütün aktif iletkenleri birlikte kavrayan uygun true-RMS pensle devre residual akımını ölçün.</li><li><strong>Kol bazında ayırma:</strong> UPS tek başına, bağlı yükler, VFD/EMC filtresi ve diğer devreleri kontrollü sırayla ölçün.</li><li><strong>PE ölçümü:</strong> Koruma iletkenindeki akımı kaydedin; tekil cihaz verisiyle karşılaştırın.</li><li><strong>Nötr haritası:</strong> Ortak nötr, yanlış dönüş yolu ve downstream N–PE bağını enerjisiz doğrulayın.</li><li><strong>İzolasyon ve termal kontrol:</strong> Gerçek arızayı dışlamadan “normal leakage” sonucu vermeyin.</li><li><strong>Koordinasyon:</strong> Devreleri bölme, uygun RCD tipi, selektivite ve üretici şartlarını proje üzerinden uygulayın.</li></ol><div class="notice"><strong>Satın almama sınırı:</strong> RCD ölçümlü olarak sağlam ve açmanın nedeni ortak nötr, devre gruplaması veya toplam sızıntıysa yeni röle almak yerine tesis düzeni düzeltilir. Mevcut cihaz doğru tip, eşik ve test sonuçlarını karşılıyorsa sırf daha “bağışıklı” model için değiştirilmesi gerekmez.</div></section>

  <section><h2>Rapor hangi verileri içermeli?</h2><ul><li>Kaynak ve topraklama düzeni, tek hat ve RCD'nin koruduğu devreler.</li><li>RCD tam kodu, tipi, IΔn, gecikme sınıfı ve test sonuçları.</li><li>UPS/VFD/inverter tam modeli, işletme modu ve üretici RCD şartı.</li><li>Toplam residual, PE akımı ve kol bazlı ölçümler; ölçüm bandı/filter bilgisi.</li><li>Açma olayı zamanı, transfer/başlatma durumu ve devredeki yükler.</li><li>Nötr-devre eşleşmesi, N–PE bağ kontrolü ve izolasyon sonuçları.</li><li>Düzeltme sonrası aynı senaryoda tekrar test.</li></ul></section>

  <section><h2>Birincil kaynaklar neyi doğruluyor?</h2><p>Schneider Electric'in 2026 UPS/RCD açıklaması, UPS EMI filtrelerindeki Y kapasitörlerinin normal sızıntı ürettiğini, bağlı yüklerle toplam akımın büyüyebildiğini ve transfer transientleri ile nötr karışmasının açma nedeni olabileceğini belirtir. Schneider'in ayrı teknik açıklamaları yüksek frekans, harmonik, kapasitif/indüktif anahtarlama ve common-mode darbelerini nuisance tripping nedenleri arasında sayar; üç faz VFD'lerde DC offset ve EMC filtre akımlarına uygun RCD tipinin önemini açıklar. IEC 60364-5-53:2019 ve 2024 değişikliği, koruma/ayırma cihazlarının seçimi ve kurulum çerçevesini sunar. Fluke, küçük ve aralıklı kaçakların true-RMS kaçak akım pensiyle kaydedilip zaman içinde karşılaştırılmasını ölçüm yöntemi olarak tanımlar.</p><ul><li><a href="https://www.se.com/us/en/faqs/FAQ000281380/" rel="noopener" target="_blank">Schneider Electric — UPS, toplam sızıntı ve RCD açması ↗</a></li><li><a href="https://www.se.com/tr/tr/faqs/FA346793/" rel="noopener" target="_blank">Schneider Electric Türkiye — UPS girişinde kümülatif kaçak ↗</a></li><li><a href="https://www.se.com/eg/en/faqs/FA277483/" rel="noopener" target="_blank">Schneider Electric — Yüksek frekans ve nuisance tripping ↗</a></li><li><a href="https://www.se.com/nz/en/faqs/FAQ000184975/" rel="noopener" target="_blank">Schneider Electric — Üç faz VFD ve Type B RCD ↗</a></li><li><a href="https://webstore.iec.ch/en/publication/63543" rel="noopener" target="_blank">IEC — IEC 60364-5-53:2019 ↗</a></li><li><a href="https://webstore.iec.ch/en/publication/73669" rel="noopener" target="_blank">IEC — IEC 60364-5-53 AMD2:2024 ↗</a></li><li><a href="https://www.fluke.com/en/product/electrical-testing/clamp-meters/fluke-368" rel="noopener" target="_blank">Fluke — True-RMS kaçak akım ölçümü ve trend kaydı ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. RCD tipi, sensitivite, selektivite ve devre gruplaması Türkiye'deki yürürlükteki kurallar, topraklama sistemi ve tam UPS/VFD üretici dokümanıyla belirlenmelidir; bölgesel üretici tavsiyeleri doğrudan evrensel kural değildir.</p></section>

  <section><h2>Mevcut içerikten görev ayrımı</h2><p><a href="/haberler/kacak-akim-rolesi-tip-a-tip-ac-farki">Tip A ve Tip AC rehberi</a> temel dalga biçimi farkını; <a href="/haberler/kacak-akim-rolesi-acma-suresi-rampa-testi-nasil-olculur">RCD açma süresi ve rampa testi rehberi</a> cihazlı kabul testini; <a href="/haberler/ev-sarj-rcd-tip-b-rdc-dd-6ma-farki">EV Tip B/RDC-DD rehberi</a> Mode 3 şarj korumasını açıklar. Bu sayfa, çoklu elektronik yüklerde normal ve arızalı residual akımların toplamını ve aralıklı açma teşhisini hedefler.</p></section>

  <section><h2>İlgili rehberler ve araçlar</h2><div class="link-grid"><a href="/haberler/kacak-akim-rolesi-tip-a-tip-ac-farki">Tip A ve Tip AC farkı</a><a href="/haberler/kacak-akim-rolesi-acma-suresi-rampa-testi-nasil-olculur">RCD açma süresi ve ramp current</a><a href="/haberler/ev-sarj-rcd-tip-b-rdc-dd-6ma-farki">EV şarj Tip B ve RDC-DD</a><a href="/haberler/harmonik-nedir-thd-cihazlari-nasil-etkiler">Harmonik ve elektronik yükler</a><a href="/hesaplama/kacak-akim-rolesi-olay-gunlugu/">RCD olay günlüğü</a><a href="/hesaplama/elektrik-kanit-envanteri/">Elektrik kanıt envanteri</a><a href="/hizmetler/elektrik-surekliligi-izleme/">Kaçak akım ve güç kalitesi ölçümü</a></div></section>

  <section class="cta"><h2>Röleyi büyütmeden önce toplam residual akımı haritalayın</h2><p>RCD test sonucu, devre toplamı, PE akımı, UPS/VFD çalışma modu, nötr eşleşmesi ve izolasyon aynı zaman çizelgesinde olduğunda gerçek arıza ile kümülatif sızıntı ayrılır.</p><a class="button" href="/hesaplama/elektrik-kanit-envanteri/">RCD teşhis kanıtlarını hazırlayın</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 RCD, UPS, VFD veya ölçüm cihazı üreticisi/satıcısı, elektrikçi ya da resmî kabul kuruluşu değildir. Bu rehber daha yüksek mA veya belirli tip yeni RCD satın almayı zorunlu kılmaz.</p></section>

  <section class="faq"><h2>Sık sorulanlar</h2><details><summary>30 mA RCD 20 mA toplam kaçakta atabilir mi?</summary><p>Açma eşiği, dalga biçimi, transient ve cihaz toleransına göre olay değişebilir. Tek anlık pens değeri yerine açma testi ve zaman kaydı gerekir; sabit bir yüzde kuralı yayımlanamaz.</p></details><details><summary>Devreleri ayrı RCBO'lara bölmek faydalı mıdır?</summary><p>Arıza konumunu ve toplam sızıntıyı devre bazında ayırabilir; ancak üst koruma, seçicilik ve yerel kurallarla projelendirilmelidir.</p></details><details><summary>EMC filtresini sökmek RCD açmasını çözer mi?</summary><p>Filtreyi üretici onayı olmadan sökmek EMC uyumunu ve güvenliği bozabilir. Önce ölçüm, uygun RCD ve kablo/motor düzeni değerlendirilir.</p></details><details><summary>RCD atmadığında tesis güvenli midir?</summary><p>Hayır. RCD yalnız belirli residual akımlara karşı koruma katmanıdır. PE sürekliliği, izolasyon, kısa devre ve diğer korumalar ayrıca doğrulanır.</p></details></section>
</article></main>
<footer class="site-footer"><p>ALO186 bağımsız bilgilendirme platformudur; elektrikçi, üretici, satıcı veya resmî kabul kuruluşu değildir.</p></footer>
</body></html>
