<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Nötr İletken Aşırı Akım ve Triplen Harmonik Teşhisi | ALO186</title>
<meta name="description" content="Dengeli fazlara rağmen nötr akımı yüksekse 3., 9. ve 15. harmonikleri; gerçek RMS akımı, spektrum, termal bulgu ve iletken kapasitesiyle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/notr-iletken-asiri-akim-triplen-harmonik-led-ups-ofis-otel-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Nötr iletken neden faz iletkeninden daha fazla akım çekebilir?","description":"Dengeli fazlara rağmen nötr akımı yüksekse 3., 9. ve 15. harmonikleri; gerçek RMS akımı, spektrum, termal bulgu ve iletken kapasitesiyle ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/notr-iletken-asiri-akim-triplen-harmonik-led-ups-ofis-otel-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"articleSection":"Harmonikler, nötr iletken ve güç kalitesi","keywords":"nötr aşırı akım, üçüncü harmonik, triplen harmonik, nötr ısınması, LED harmonik, UPS harmonik, otel nötr akımı","speakable":{"@type":"SpeakableSpecification","cssSelector":[".answer h2",".answer p"]},"citation":["https://product-help.schneider-electric.com/PowerLogic-ION9000/en-us/content/09-pq/harmonics.htm","https://videos.eaton.com/detail/videos/metering-monitoring-and-protection/video/6361052805112/62---do-i-need-to-specify-a-200-neutral-on-my-panelboard-and-transformer-if-i-have-a-lot-of-harmonics","https://www.fluke.com/en-sg/learn/blog/power-quality/installation-harmonics","https://standards.ieee.org/ieee/519/10677/","https://webstore.iec.ch/en/publication/103734"],"about":[{"@type":"DefinedTerm","name":"Triplen Harmonics"},{"@type":"DefinedTerm","name":"Third Harmonic"},{"@type":"DefinedTerm","name":"Neutral Current"},{"@type":"DefinedTerm","name":"Zero Sequence"},{"@type":"DefinedTerm","name":"True RMS"},{"@type":"DefinedTerm","name":"Current THD"},{"@type":"DefinedTerm","name":"Total Demand Distortion"},{"@type":"DefinedTerm","name":"K-Factor"},{"@type":"DefinedTerm","name":"Nonlinear Load"},{"@type":"DefinedTerm","name":"Neutral Ampacity"},{"@type":"DefinedTerm","name":"Thermography"},{"@type":"DefinedTerm","name":"Power Quality Analyzer"},{"@type":"DefinedTerm","name":"Crest Factor"},{"@type":"DefinedTerm","name":"Harmonic Spectrum"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Faz akımları dengeliyken nötr neden yüksek olabilir?","acceptedAnswer":{"@type":"Answer","text":"Temel frekans bileşenleri vektörel olarak azalırken 3., 9. ve 15. harmonik gibi sıfır bileşenli triplen akımlar nötrde aynı fazda toplanabilir."}},{"@type":"Question","name":"Nötr THD yüzde 100 ise iletken aşırı yüklü müdür?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. THD oranı temel bileşene göre hesaplanır; karar gerçek RMS nötr akımı, iletken kapasitesi, sıcaklık ve süreyle verilmelidir."}},{"@type":"Question","name":"Pens ampermetre yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"True-RMS pens ön tarama sağlar; kök neden için faz ve nötr harmonik spektrumu, zaman trendi, yük grupları ve termal ölçüm gerekir."}},{"@type":"Question","name":"Nötrü büyütmek sorunu çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız belirtilen iletken kapasitesini artırabilir. Gevşek bağlantı, yük grubu, trafo/pano tasarımı ve harmonik kaynağı doğrulanmadan tek başına kalıcı çözüm değildir."}},{"@type":"Question","name":"Onarım sonrası kabul nasıl yapılır?","acceptedAnswer":{"@type":"Answer","text":"Aynı yük senaryosunda faz/nötr RMS akımları, 3./9./15. harmonikler, bağlantı sıcaklıkları ve koruma davranışı yeniden kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"Nötr iletken neden faz iletkeninden daha fazla akım çekebilir?"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Makaleler</a><a href="/karar-motoru">Karar motoru</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">Harmonik · nötr akımı · LED/IT yükleri · 18 dk</span><h1>Nötr iletken neden faz iletkeninden daha fazla akım çekebilir?</h1><p class="lead"><strong>Enerjili tesiste nötr iletkeni ayırmayın ve yalnız THD yüzdesine bakarak kablo büyütmeyin.</strong> Faz ve nötr gerçek RMS akımlarını, 3./9./15. harmonik spektrumunu, bağlantı sıcaklıklarını ve iletken taşıma kapasitesini aynı yük penceresinde doğrulayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil üretici ve standart kaynakları</span><span>Model ve saha koşulu ayrıca doğrulanmalıdır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Üç fazın temel bileşenleri dengeli olsa bile tek fazlı doğrultucu, LED sürücü, bilgisayar, UPS ve benzeri doğrusal olmayan yüklerin 3., 9. ve 15. harmonikleri nötrde birbirini götürmez; aritmetik olarak toplanabilir.</strong> Bu nedenle nötr akımı bir faz akımına yaklaşabilir veya onu aşabilir. Gerçek risk, yalnız yüksek THD yüzdesi değil; nötrün gerçek RMS akımı, bağlantı sıcaklığı, iletken kesiti, demetleme/ortam koşulları ve süreklilik gösteren yük profilidir.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Fazlar dengeli, nötr akımı yüksek</td><td>Triplen harmoniklerin nötrde toplanması</td><td>Faz/nötr spektrumu ve 3. harmonik faz açıları</td></tr><tr><td>Nötr pabuç veya bara sıcak</td><td>Yüksek RMS akım, gevşek bağlantı ya da ikisi birlikte</td><td>Akım trendi, tork/temas kontrolü ve termografi</td></tr><tr><td>Nötr THD çok yüksek, amper düşük</td><td>Düşük temel bileşene göre yüksek oran</td><td>Mutlak RMS akım ve harmonik amperleri</td></tr><tr><td>LED/IT yükleri açılınca nötr yükseliyor</td><td>Tek fazlı doğrusal olmayan yük yoğunluğu</td><td>Devre grubu aç-kapa korelasyonu</td></tr><tr><td>Trafo ve nötr ısınıyor</td><td>Harmonik kayıp, yetersiz nötr veya uygunsuz yük dağılımı</td><td>K-factor, spektrum, yük ve sıcaklık trendi</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Aktif riski sınırlayın:</strong> Yanık kokusu, renk değişimi, gevşek bağlantı, ark izi veya aşırı sıcaklık varsa yükü yetkili prosedürle azaltın; nötrü enerjiliyken ayırmayın.</li><li><strong>Tek hat ve nötr yolunu çıkarın:</strong> Trafo yıldız noktası, ana/tali panolar, ortak nötrler, paralel yollar, PE-N bağ noktaları ve iletken kesitlerini kaydedin.</li><li><strong>Ortak zamanlı RMS ölçün:</strong> L1, L2, L3 ve N gerçek RMS akımlarını aynı anda; minimum, ortalama, maksimum ve yük durumuyla kaydedin.</li><li><strong>Harmonik spektrumu alın:</strong> Faz ve nötrde temel, 3., 5., 7., 9., 11., 13. ve 15. harmonik amperleri ile faz açılarını ölçün.</li><li><strong>Yük gruplarını eşleştirin:</strong> LED sürücüler, bilgisayarlar, UPS doğrultucuları, tek fazlı inverterler ve elektronik güç kaynaklarını devre bazında haritalayın.</li><li><strong>Termal ve bağlantı kontrolü yapın:</strong> Nötr barası, pabuçlar, ekler, kesici terminalleri ve trafo yıldız noktasını yük altında termal karşılaştırın.</li><li><strong>İletken kapasitesini doğrulayın:</strong> Kesit, izolasyon sınıfı, demetleme, ortam sıcaklığı ve harmonik akım düzeltmelerini IEC 60364-5-52 ve proje şartlarıyla değerlendirin.</li><li><strong>Kaynak ile taşıma sorununu ayırın:</strong> Yük dağılımı, harmonik azaltma, ayrı nötr, uygun trafo/pano veya filtre seçeneklerini ölçümle karşılaştırın.</li><li><strong>Tek değişkenli düzeltme uygulayın:</strong> Bağlantı, yük gruplama veya tasarım değişikliğini ayrı ayrı uygulayın; her değişiklikten sonra aynı ölçüm penceresini tekrarlayın.</li><li><strong>Yüklü tekrar kabul yapın:</strong> Pik kullanımda nötr RMS, harmonik amper, sıcaklık artışı, koruma ve gerilim kalitesini kayıt altına alın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>Tek hat şeması ve topraklama sistemi</li><li>Trafo gücü, bağlantı grubu ve K-factor bilgisi</li><li>Faz ve nötr iletken kesitleri</li><li>Demetleme ve ortam sıcaklığı</li><li>L1/L2/L3/N gerçek RMS akımları</li><li>Temel ve 3./5./7./9./11./13./15. harmonikler</li><li>THD/TDD ve crest factor</li><li>Nötr bara/pabuç termal görüntüleri</li><li>Bağlantı torku ve temas bulguları</li><li>Yük grubu ve devre envanteri</li><li>Günlük/haftalık yük zaman profili</li><li>Koruma cihazı tipi ve ayarları</li><li>Uygulanan düzeltme ve önce/sonra verisi</li><li>Pik yük tekrar kabul sonucu</li></ol></section>
<section><h2>Kritik karar sınırı</h2><p><strong>Enerjili tesiste nötr iletkeni, ortak nötrü veya trafo yıldız noktası bağlantısını ayırmayın.</strong> Nötr aşırı akımını yalnız faz dengesizliği sanmayın; THD yüzdesini de tek başına kablo veya filtre kararı için kullanmayın. İzolasyon, bağlantı ve koruma çalışmaları yetkin personelce yürütülmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/kompanzasyon-harmonik-rezonans-kondansator-reaktor-asiri-akim-teshis">kompanzasyon-harmonik rezonans</a> içeriğini tekrar etmez. O sayfa kondansatör–reaktör rezonansını inceler; buradaki özgün görev tek fazlı doğrusal olmayan yüklerin nötrde oluşturduğu triplen akımı ve termal riski kanıtlamaktır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Teknik makaleler</a><a href="/karar-motoru">Karar motoru</a><a href="/hesaplama">Hesaplama araçları</a><a href="/sektor-rehberi">Sektör rehberi</a><a href="/haberler/kompanzasyon-harmonik-rezonans-kondansator-reaktor-asiri-akim-teshis">Kompanzasyon rezonansı</a><a href="/haberler/topraklama-pensi-kazikli-3-kutuplu-fall-of-potential-olcum-farki">Topraklama ölçüm yöntemi</a><a href="/haberler/ups-fan-failure-overtemperature-hava-akisi-filtre-teshis">UPS termal alarmı</a><a href="/haberler/ges-inverter-grid-overvoltage-sebeke-gerilimi-yuksek-ac-kablo-gerilim-yukselmesi-teshis">GES şebeke gerilimi</a><a href="/haberler/frekans-inverteri-output-phase-loss-opf1-opf2-motor-faz-kaybi-teshis">Sürücü çıkış faz kaybı</a><a href="/haberler/kacak-akim-rolesi-test-butonu-calismiyor-resetlenmiyor-rcd-teshis">RCD fonksiyon testi</a><a href="/haberler/parafudr-kirmizi-gosterge-kartus-degisimi-remote-contact-teshis">Parafudr bakım teşhisi</a></div></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Faz akımları dengeliyken nötr neden yüksek olabilir?</summary><p>Temel frekans bileşenleri vektörel olarak azalırken 3., 9. ve 15. harmonik gibi sıfır bileşenli triplen akımlar nötrde aynı fazda toplanabilir.</p></details><details><summary>Nötr THD yüzde 100 ise iletken aşırı yüklü müdür?</summary><p>Her zaman değil. THD oranı temel bileşene göre hesaplanır; karar gerçek RMS nötr akımı, iletken kapasitesi, sıcaklık ve süreyle verilmelidir.</p></details><details><summary>Pens ampermetre yeterli midir?</summary><p>True-RMS pens ön tarama sağlar; kök neden için faz ve nötr harmonik spektrumu, zaman trendi, yük grupları ve termal ölçüm gerekir.</p></details><details><summary>Nötrü büyütmek sorunu çözer mi?</summary><p>Yalnız belirtilen iletken kapasitesini artırabilir. Gevşek bağlantı, yük grubu, trafo/pano tasarımı ve harmonik kaynağı doğrulanmadan tek başına kalıcı çözüm değildir.</p></details><details><summary>Onarım sonrası kabul nasıl yapılır?</summary><p>Aynı yük senaryosunda faz/nötr RMS akımları, 3./9./15. harmonikler, bağlantı sıcaklıkları ve koruma davranışı yeniden kaydedilmelidir.</p></details></section>
<section><h2>Birincil kaynaklar</h2><p>Kaynaklar 2 Ağustos 2026 tarihinde kontrol edildi. Tam model kılavuzu, yerel mevzuat ve proje şartları uygulama tarihinde yeniden doğrulanmalıdır.</p><ol class="sources"><li><a href="https://product-help.schneider-electric.com/PowerLogic-ION9000/en-us/content/09-pq/harmonics.htm" rel="noopener">Schneider Electric PowerLogic ION9000 harmonics</a></li><li><a href="https://videos.eaton.com/detail/videos/metering-monitoring-and-protection/video/6361052805112/62---do-i-need-to-specify-a-200-neutral-on-my-panelboard-and-transformer-if-i-have-a-lot-of-harmonics" rel="noopener">Eaton — 200% neutral and harmonics</a></li><li><a href="https://www.fluke.com/en-sg/learn/blog/power-quality/installation-harmonics" rel="noopener">Fluke — installation harmonics and neutral current</a></li><li><a href="https://standards.ieee.org/ieee/519/10677/" rel="noopener">IEEE 519-2022</a></li><li><a href="https://webstore.iec.ch/en/publication/103734" rel="noopener">IEC 60364-5-52:2009+A1:2024</a></li></ol></section>
<section class="cta"><h2>Dönüşüm çağrısı</h2><p>Faz/nötr RMS akımları, harmonik spektrum, yük haritası, termografi ve iletken kapasitesinden <strong>nötr harmonik ve termal kabul matrisi</strong> oluşturun.</p><a class="button" href="/iletisim">Teknik inceleme dosyası hazırlayın</a></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, kamu kurumu, üretici, servis veya satıcı değildir.</p></div></footer>
</body>
</html>