<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>Paralel UPS ve N+1 Yedeklilik Nedir? | ALO186</title>
  <meta name="description" content="Paralel UPS sistemlerinde kapasite artışı ile N+1 yedeklilik farkını; bypass, batarya, yük paylaşımı ve tek hata noktalarıyla öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/paralel-ups-n-arti-1-yedeklilik-nedir">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://alo186.com/haberler/paralel-ups-n-arti-1-yedeklilik-nedir#article","headline":"Paralel UPS ve N+1 yedeklilik nedir?","description":"Paralel UPS mimarisinde kapasite, N+1 yedeklilik, ortak bypass, batarya, yük paylaşımı ve bakım tasarımını açıklayan teknik rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/paralel-ups-n-arti-1-yedeklilik-nedir","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Paralel UPS"},{"@type":"DefinedTerm","name":"N+1 yedeklilik"},{"@type":"DefinedTerm","name":"Yük paylaşımı"},{"@type":"DefinedTerm","name":"Bakım bypassı"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"İki UPS paralel bağlanırsa sistem otomatik yedekli olur mu?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Toplam yük iki modülün birlikte kapasitesine ihtiyaç duyuyorsa paralel yapı yalnız kapasite artışı sağlar. Bir modül devreden çıktığında kalan modül yükü taşıyabiliyorsa yedeklilik oluşur."}},{"@type":"Question","name":"N+1 ne demektir?","acceptedAnswer":{"@type":"Answer","text":"N, kritik yükü taşımak için gereken modül sayısıdır; +1 ise bir modül arızalandığında veya bakımdayken yükü koruyan ek modüldür."}},{"@type":"Question","name":"Paralel UPS sisteminde ortak hata noktası olabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Ortak giriş, çıkış barası, statik bypass, bakım bypassı, kontrol iletişimi, batarya veya dağıtım panosu doğru ayrıştırılmazsa modül yedekliliğine rağmen tek hata noktası kalabilir."}},{"@type":"Question","name":"Farklı marka veya güçte UPS paralel bağlanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Genel olarak yalnız üreticinin açıkça desteklediği model, firmware ve paralel kit kombinasyonları kullanılmalıdır. Rastgele UPS çıkışlarını birleştirmek tehlikeli ve uygunsuzdur."}}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-suresi/">UPS süresi</a><a href="/isletme-surekliligi">Süreklilik paneli</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · paralel çalışma · N+1 · bypass · 14 dk</span><h1>Paralel UPS ve N+1 yedeklilik nedir?</h1><p class="lead">Paralel UPS, birden fazla uyumlu modülün aynı kritik yükü paylaşmasıdır. Ancak her paralel sistem yedekli değildir. N+1 tasarımda, kritik yükü taşımak için gereken N modüle ek olarak bir modül kaybedildiğinde dahi yükün korunmasını sağlayan kapasite bulunur.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil teknik kaynaklar: Eaton</span><span>Bağımsız bilgi; UPS projesi veya kullanılabilirlik garantisi değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>İki adet 100 kW UPS’in 180 kW yükü birlikte taşıması 200 kW kapasite sağlar ama N+1 değildir; bir modül arızalanırsa kalan 100 kW yükü taşıyamaz. Aynı iki UPS 90 kW kritik yükü taşıyorsa bir modül kaybında kalan modül yükü üstlenebilir ve modül seviyesinde N+1 davranışı oluşur.</div>
<div class="layout"><div class="article">
<section><h2>1. Kapasite paralelleme ile yedeklilik farkı</h2><div class="table-wrap"><table><thead><tr><th>Mimari</th><th>Örnek</th><th>Bir modül kaybı</th></tr></thead><tbody><tr><td>Kapasite için paralel</td><td>2×100 kW, yük 180 kW</td><td>Kalan 100 kW yetersiz; yük riske girer</td></tr><tr><td>N+1 yedekli</td><td>2×100 kW, yük 90 kW</td><td>Kalan modül yükü taşıyabilir</td></tr><tr><td>2N</td><td>İki bağımsız tam kapasite yol</td><td>Bir güç yolu kaybında diğer yol yükü taşır</td></tr></tbody></table></div><p>Eaton, N+1 örneğinde 2.000 kW yük için üç adet 1.000 kW modül kullanılmasını; iki modülün yükü taşımasını ve üçüncü modülün yedek kalmasını açıklar.</p></section>
<section><h2>2. Paralel çalışmanın teknik şartları</h2><ul><li>Üreticinin desteklediği aynı seri, güç, firmware ve paralel kart/kablo yapısı</li><li>Çıkış gerilimi, frekansı ve faz açısının senkronizasyonu</li><li>Kararlı aktif ve reaktif yük paylaşımı</li><li>Modül arızasında hızlı izolasyon ve kalan modüllerin yükü alması</li><li>Uygun giriş, çıkış ve bypass koruma seçiciliği</li><li>Bakım bypassı ve kilitleme prosedürü</li><li>Periyodik tam ve kısmi yük senaryosu testi</li></ul><div class="warning"><strong>Tehlikeli uygulama:</strong> Paralel çalışma için tasarlanmamış iki UPS’in priz veya çıkış kablolarını birleştirmek kesinlikle yapılmamalıdır. Ters güç akışı, senkronizasyon hatası, kısa devre ve yangın riski doğurabilir.</div></section>
<section><h2>3. Modül yedeği varken hangi ortak hata noktaları kalabilir?</h2><div class="grid"><div class="card"><h3>Ortak bypass</h3><p>Statik veya bakım bypassındaki arıza bütün paralel sistemi etkileyebilir.</p></div><div class="card"><h3>Ortak batarya</h3><p>Tek batarya grubu, DC şalter veya sigorta arızası birden çok modülü kaybettirebilir.</p></div><div class="card"><h3>Ortak dağıtım</h3><p>Tek çıkış panosu, bara veya şalter modül yedeğini anlamsızlaştırabilir.</p></div><div class="card"><h3>Kontrol iletişimi</h3><p>Paralel kontrol ve senkronizasyon mimarisinin arıza davranışı doğrulanmalıdır.</p></div><div class="card"><h3>Soğutma ve ortam</h3><p>Ortak klima veya yüksek sıcaklık bütün UPS modüllerini aynı anda etkileyebilir.</p></div><div class="card"><h3>İnsan hatası</h3><p>Yanlış bypass sırası veya kilitleme eksikliği bakım sırasında yük kaybına yol açabilir.</p></div></div></section>
<section><h2>4. Batarya mimarisi nasıl seçilir?</h2><p>Paralel UPS’ler ortak veya ayrı batarya dizileri kullanabilir; model ve üretici mimarisi belirleyicidir. Ayrı batarya dizileri modül bağımsızlığını artırabilir, fakat bakım ve izleme sayısını yükseltir. Ortak batarya ekonomik olabilir, ancak DC tarafta ortak hata noktası ve koruma koordinasyonu yaratabilir.</p><p>Runtime hesabı yalnız UPS sayısına göre yapılmaz. Kritik yük, batarya gerilimi, Ah/kWh, yaş, sıcaklık, deşarj oranı, inverter verimi ve modül kaybı senaryosu birlikte modellenmelidir.</p><p><a class="button" href="/hesaplama/ups-suresi/">Kritik yük için yaklaşık UPS çalışma süresini hesaplayın</a></p></section>
<section><h2>5. Devreye alma ve bakım testleri</h2><ol class="steps"><li>Normal durumda modüllerin yük paylaşım yüzdesini kaydedin.</li><li>Bir modülü kontrollü devreden çıkararak kalan kapasiteyi doğrulayın.</li><li>Şebeke kesintisi, batarya, jeneratör ve bypass geçişlerini ayrı test edin.</li><li>Ortak ve modül bazlı alarmların izleme sistemine ulaştığını doğrulayın.</li><li>Bakım bypassı ve geri dönüş sırasını yazılı prosedürle uygulayın.</li><li>Batarya dizileri, fanlar, kapasitörler ve termal bulguları periyodik izleyin.</li><li>Kritik yük büyüdükçe gerçek N+1 marjını yeniden hesaplayın.</li></ol><p><a class="button secondary" href="/isletme-surekliligi">UPS testlerini süreklilik panelinde yönetin</a></p></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/ups-paralleling-with-eaton-hot-sync-technology.html" rel="nofollow noopener">Eaton — paralel UPS, kapasite ve N+1 Hot Sync mimarisi</a></li><li><a href="https://www.eaton.com/us/en-us/catalog/backup-power-ups-surge-it-power-distribution/eaton-93px-ups.html" rel="nofollow noopener">Eaton 93PX — paralel kapasite ve N+1 desteği</a></li><li><a href="https://www.eaton.com/us/en-us/catalog/backup-power-ups-surge-it-power-distribution/power-xpert-9395-ups-.html" rel="nofollow noopener">Eaton 9395 — paralel modül, bypass ve N+1 özellikleri</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Nihai mimari; kısa devre, seçicilik, bypass, jeneratör, batarya, soğutma ve kritik yük gereksinimleriyle üretici veya yetkili mühendis tarafından tasarlanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>N+1 kontrolü</h2><ul><li>Kritik yük kW/kVA</li><li>Tek modül kapasitesi</li><li>Bir modül kaybı</li><li>Ortak bypass</li><li>Batarya mimarisi</li><li>Dağıtım ve soğutma</li></ul></div><div class="side-card"><h2>İlgili rehberler</h2><p><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör–UPS uyumu</a></p><p><a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojileri</a></p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; UPS üreticisi, proje onay kuruluşu veya resmî kurum değildir.</p></div></footer>
</body></html>
