<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>Trafo–Jeneratör–UPS Kritik Yük Tasarımı: Transfer ve Yük Atma | ALO186</title>
  <meta name="description" content="Otel ve ticari yapılarda trafo, jeneratör, UPS, ATS, kritik yük, yük atma ve yeniden devreye alma senaryolarını kanıtlarıyla tasarlayın.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/trafo-jenerator-ups-kritik-yuk-transfer-yuk-atma-tasarimi"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Trafo, jeneratör ve UPS kritik yük mimarisi nasıl tasarlanır?","description":"Otel ve ticari yapılarda trafo, jeneratör, UPS, ATS, kritik yük, yük atma ve yeniden devreye alma senaryolarını kanıtlarıyla tasarlayın.","datePublished":"2026-08-04","dateModified":"2026-08-04","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/trafo-jenerator-ups-kritik-yuk-transfer-yuk-atma-tasarimi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"critical load architecture"},{"@type":"DefinedTerm","name":"automatic transfer system"},{"@type":"DefinedTerm","name":"load shedding"},{"@type":"DefinedTerm","name":"generator UPS coordination"},{"@type":"DefinedTerm","name":"power transformer"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Jeneratör gücü toplam kurulu güce göre mi seçilir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Seçim; normal işletme talebi, kritik yük öncelikleri, motor yol alma ve sürücü davranışı, UPS giriş akımı, harmonikler, adım yük, çevre koşulları, yedeklilik ve kabul performansına göre yapılmalıdır."}},{"@type":"Question","name":"UPS bulunan yükler jeneratör hesabından çıkarılır mı?","acceptedAnswer":{"@type":"Answer","text":"Genellikle hayır. UPS enerjiyi geçici olarak depolasa da şebeke kesintisi sonrasında jeneratörden beslenir ve akülerini yeniden şarj edebilir. UPS giriş karakteristiği, şarj sınırı ve jeneratör uyumu hesapta ayrıca modellenmelidir."}},{"@type":"Question","name":"ATS tek başına güvenli transfer senaryosu sağlar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Gerilim-frekans eşikleri, zaman gecikmeleri, kaynak kilitlemeleri, nötr düzeni, yük atma, yeniden alma, yangın senaryosu, manuel bypass ve arıza modları da tanımlanmalıdır."}},{"@type":"Question","name":"Bu rehber proje onayı veya mevzuata uygunluk belgesi midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. ALO186 bağımsız bilgi platformudur; proje onayı, dağıtım şirketi kabulü, ürün uygunluğu veya mevzuata tam uyum garantisi vermez."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Elektrik proje rehberleri","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":3,"name":"Trafo–jeneratör–UPS kritik yük tasarımı","item":"https://alo186.com/haberler/trafo-jenerator-ups-kritik-yuk-transfer-yuk-atma-tasarimi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-portali">Elektrik portalı</a><a href="/hesaplama/">Hesaplama</a><a href="/iletisim/">İletişim</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">trafo · jeneratör · UPS · ATS · kritik yük · yük atma · yeniden alma</span><h1>Trafo, jeneratör ve UPS kritik yük mimarisi nasıl tasarlanır?</h1><p class="lead">Kritik güç tasarımı yalnız jeneratör kVA seçimi değildir. Şebeke, trafo, jeneratör, UPS, ATS, ana dağıtım, motorlar, yangın güvenlik yükleri ve bina otomasyonu; kesinti öncesi, kesinti anı, adım yüklenme ve şebekeye dönüş senaryolarında birlikte çalışmalıdır.</p><div class="meta"><span>Son doğrulama: 4 Ağustos 2026</span><span>ETKB, IEC ve ISO kaynakları kontrol edildi</span><span>ALO186 resmî kurum değildir; proje veya kabul onayı vermez</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Önce yükleri “kesintisiz”, “kısa transfer kabul eden”, “gecikmeli alınabilen” ve “kesintide atılacak” olarak sınıflandırın. Sonra her kaynak için sürekli güç, adım yük, motor yol alma, UPS şarjı, harmonik, kısa devre seviyesi, nötr-toprak düzeni ve yeniden devreye alma sırasını tek zaman senaryosunda doğrulayın.</div>
<div class="layout"><div class="article">
<section><h2>Arama niyeti ve hedef kullanıcı</h2><p><strong>Arama niyeti:</strong> Otel jeneratör hesabı, kritik yük listesi, trafo-jeneratör-UPS tek hattı, ATS senaryosu, yük atma, jeneratör ile UPS uyumu, elektrik kesintisinde işletme sürekliliği.</p><p><strong>Hedef kullanıcı:</strong> Otel, hastane dışı sağlık tesisi, villa yerleşkesi, ofis, AVM, veri ağırlıklı ticari bina ve endüstriyel işletme yatırımcısı; elektrik proje müellifi, müşavir, işletme ve satın alma ekipleri.</p></section>
<section><h2>Kapsam</h2><ul><li>Normal, acil, kesintisiz ve isteğe bağlı yük sınıflandırması.</li><li>Trafo, jeneratör, UPS, ATS/STS, kuplaj, bypass ve ana dağıtım topolojisi.</li><li>Motor, pompa, fan, asansör, mutfak, bilgi işlem, güvenlik ve haberleşme yüklerinin davranışı.</li><li>Yük atma ve geri alma kademeleri; BMS/SCADA komutları ve manuel işletme.</li><li>Jeneratör adım yük, frekans-gerilim toparlanması, yakıt, havalandırma ve egzoz bağımlılıkları.</li><li>UPS çalışma modu, akü süresi, şarj akımı, bypass, bakım ve jeneratör uyumu.</li><li>Kısa devre, seçicilik, koruma ayarları, nötr düzeni, topraklama ve harmonik etkileri.</li><li>FAT, SAT, fonksiyon testi, gerçek yük veya yük bankası testi ve işletme senaryosu kanıtları.</li></ul></section>
<section><h2>Gerekli girdiler</h2><ul><li>15 dakikalık veya daha ayrıntılı gerçek tüketim profili; mevcut tesis ise güç kalite kayıtları.</li><li>Kurulu yük, talep katsayıları, motor yol alma yöntemi, VFD ve UPS giriş özellikleri.</li><li>Her yük için izin verilen kesinti süresi, yeniden başlama şartı ve operasyonel öncelik.</li><li>Dağıtım şirketi bağlantı verileri, trafo empedansı, kaynak kısa devre seviyesi ve koruma bilgileri.</li><li>Jeneratör ortam sıcaklığı, rakım, yakıt süresi, egzoz karşı basıncı, oda havalandırması ve gürültü kriterleri.</li><li>UPS topolojisi, güç faktörü, harmonik akım, şarj sınırı, bypass kapasitesi ve akü özerklik hedefi.</li><li>Yangın senaryosu, asansör kurtarma, duman kontrolü, acil aydınlatma ve güvenlik sistemi besleme ihtiyaçları.</li><li>İşletmenin kabul edeceği tek hata, bakım, yedeklilik ve planlı kesinti yaklaşımı.</li></ul></section>
<section><h2>Teslim edilmesi gereken proje çıktıları</h2><ul><li>Normal ve acil güç tek hatları; kaynak, kuplaj, ATS/STS, bypass ve kilitlemeler.</li><li>Kritik yük matrisi; kesinti toleransı, kaynak, UPS süresi, jeneratöre alınma ve atılma kademesi.</li><li>Adım yük ve yeniden alma zaman çizelgesi; otomatik ve manuel senaryolar.</li><li>Trafo, jeneratör ve UPS boyutlandırma raporu; varsayımlar, derating ve rezervler.</li><li>Kısa devre, koruma, seçicilik, kablo, gerilim düşümü, nötr ve topraklama raporları.</li><li>Kontrol noktaları ve I/O listesi; ATS, jeneratör kontrolörü, UPS, BMS ve yangın sistemi arayüzleri.</li><li>FAT/SAT prosedürü, test yükleri, kabul toleransları, olay kayıtları ve eğitim planı.</li><li>İşletme senaryo kitabı; şebeke kesintisi, jeneratör arızası, UPS bypass, bakım ve şebekeye dönüş.</li></ul></section>
<section><h2>Disiplinler arası bağımlılıklar</h2><div class="table-wrap"><table><thead><tr><th>Disiplin</th><th>Gerekli karar</th><th>Elektrik tasarımına etkisi</th></tr></thead><tbody><tr><td>Mekanik</td><td>Yangın pompaları, duman kontrolü, HVAC, yakıt, egzoz ve havalandırma</td><td>Kritik yük, motor yol alma, oda boyutu ve yük kademesi</td></tr><tr><td>Mimari</td><td>Jeneratör/UPS/trafo odaları, erişim, yangın bölmeleri ve bakım güzergâhı</td><td>Yerleşim, kablo yolu, havalandırma ve değişim senaryosu</td></tr><tr><td>Statik</td><td>Kaide, titreşim, ankraj, yakıt tankı ve ekipman taşıma yükleri</td><td>Montaj ve deprem sabitlemesi</td></tr><tr><td>Yangın</td><td>Yangın senaryosu, güvenlik yükleri ve acil durdurma</td><td>Kaynak önceliği, kablo yangın dayanımı ve kontrol mantığı</td></tr><tr><td>IT/BMS</td><td>Haberleşme, zaman senkronu, alarm, olay kaydı ve siber sınırlar</td><td>İzleme, komut, yük atma ve kanıt üretimi</td></tr><tr><td>İşletme</td><td>Kesinti toleransı, vardiya, bakım, yakıt ve yedek parça stratejisi</td><td>Yedeklilik ve kabul senaryosu</td></tr></tbody></table></div></section>
<section><h2>Kritik kontrol noktaları</h2><ol class="steps"><li>Kurulu güç toplamını jeneratör gücü kabul etmeyin; zamana bağlı gerçek eşzamanlı yük modelini kurun.</li><li>UPS’i yükten düşmeyin; jeneratör devreye girdikten sonra UPS giriş ve akü şarj davranışını modele ekleyin.</li><li>Motorların yalnız kW değerini değil yol alma yöntemi, akım, tork ve yeniden başlama sırasını doğrulayın.</li><li>ATS transfer mantığında gerilim, frekans, faz sırası, gecikme, nötr anahtarlama ve mekanik/elektrik kilitlemeyi tanımlayın.</li><li>Yangın güvenlik yüklerini ticari konfor yükleriyle aynı yük atma komutuna bağlamayın.</li><li>Jeneratör kaynağında kısa devre akımının şebekeden düşük olabileceğini koruma açma süreleri açısından kontrol edin.</li><li>UPS bypass, bakım bypassı ve tek hata durumunda hangi yükün besleneceğini çizimde ve senaryo kitabında aynı gösterin.</li><li>Şebekeye dönüşte bütün yükleri aynı anda almak yerine kademeli ve geri dönüş koşullu sıra tanımlayın.</li></ol></section>
<section><h2>Kapsam dışı hususlar</h2><ul><li>Eksik yük ve saha verisiyle kesin jeneratör, trafo veya UPS kapasitesi verilmesi.</li><li>Belirli marka, model, yazılım veya kontrol platformunun her proje için uygun olduğunun söylenmesi.</li><li>Yakıt depolama, çevre izinleri, gürültü, egzoz ve yapı yangın detaylarının yalnız elektrik projesiyle çözülmesi.</li><li>Hastane, veri merkezi, patlayıcı ortam veya özel endüstriyel proses gerekliliklerinin bu genel rehberle karşılanması.</li><li>Dağıtım şirketi, yetkili idare, proje onay veya kabul işlemlerinin ALO186 tarafından yapılması.</li></ul></section>
<section><h2>Sık yapılan hatalar</h2><ul><li>Jeneratörü yalnız toplam kVA üzerinden seçmek; adım yük ve geçici rejimi incelememek.</li><li>UPS akü şarjını, doğrultucu giriş harmoniklerini ve bypass yükünü dikkate almamak.</li><li>Kritik yük tanımını işletme, yangın ve IT ekipleriyle imzalı hâle getirmemek.</li><li>Yük atma komutunun geri bildirimini ve başarısız komut senaryosunu tasarlamamak.</li><li>Jeneratörde düşük kısa devre seviyesinde koruma açma sürelerini şebeke ayarlarıyla aynı kabul etmek.</li><li>Nötr-toprak bağlantı noktasını kaynak değişimine göre açıkça göstermemek.</li><li>FAT sonucu ile saha SAT ve gerçek işletme yük testini birbirinin yerine kullanmak.</li></ul></section>
<section><h2>İşverenin talep etmesi gereken kanıtlar</h2><ul><li>İmzalı kritik yük ve kesinti toleransı matrisi.</li><li>Yük profilinin kaynağı, ölçüm tarihleri ve hesap varsayımları.</li><li>Jeneratör üretici performans verileri; belirtilen ortam ve adım yük koşullarında değerlendirme.</li><li>UPS performans sınıfı, giriş/çıkış verileri, bypass ve akü özerklik hesap dosyası.</li><li>Kısa devre, seçicilik ve jeneratör modu koruma kontrolü.</li><li>ATS/PLC neden-sonuç matrisi, kilitleme listesi ve versiyon kontrollü yazılım yedeği.</li><li>FAT/SAT test tutanakları, zaman damgalı olay kayıtları ve uygunsuzluk kapanışları.</li><li>As-built tek hat, ayar listeleri, eğitim ve periyodik test planı.</li></ul></section>
<section><h2>Güncel mevzuat ve standart kaynakları</h2><p>Projede uygulanacak Türk mevzuatı, idare şartları ve sözleşmede atıf yapılan TS/EN/IEC sürümleri ihale tarihinde ayrıca doğrulanmalıdır. Aşağıdaki bağlantılar kapsam ve güncel sürüm kontrolü içindir; uzun standart metni veya lisanslı içeriği yeniden yayımlamaz.</p><ul><li><a href="https://www.enerji.gov.tr/kurumsal-mevzuat" target="_blank" rel="noopener">ETKB mevzuat sayfası</a>: Elektrik İç Tesisleri, Kuvvetli Akım, Topraklama, Proje ve Kabul yönetmelikleri için resmî başlangıç noktası.</li><li><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="noopener">IEC 62040-3:2021</a>: UPS performansının belirtilmesi ve test gereklilikleri.</li><li><a href="https://www.iso.org/standard/68539.html" target="_blank" rel="noopener">ISO 8528-1:2018</a>: Jeneratör grubu uygulama, sınıflandırma ve performans çerçevesi; ISO sayfası yeni sürüm taslağının geliştirilmekte olduğunu da gösterir.</li><li><a href="https://webstore.iec.ch/en/publication/588" target="_blank" rel="noopener">IEC 60076-1:2011</a>: Güç transformatörleri genel gerekleri için uluslararası referans.</li><li><a href="https://webstore.iec.ch/en/publication/32338" target="_blank" rel="noopener">IEC 61439-1:2020</a>: AG pano sistemlerinin genel doğrulama çerçevesi; ilgili ürün bölümüyle birlikte değerlendirilir.</li><li><a href="https://webstore.iec.ch/en/publication/68454" target="_blank" rel="noopener">IEC 60909-0:2026</a>: Üç fazlı AC sistemlerde kısa devre akımı hesabının 23 Temmuz 2026 tarihli yeni sürümü; Türk kabulü ve proje sözleşmesi ayrıca kontrol edilmelidir.</li></ul></section>
<section><h2>İlgili iç bağlantılar</h2><ul class="links"><li><a href="/haberler/kisa-devre-secicilik-kablo-koruma-koordinasyon-raporu">Kısa devre, seçicilik, kablo ve koruma koordinasyon raporu</a></li><li><a href="/haberler/elektrik-odasi-safti-rezervasyon-koordinasyon-kontrol-listesi">Elektrik odası ve şaft koordinasyon kontrol listesi</a></li><li><a href="/haberler/elektrik-ihale-paketi-kesif-sartname-marka-listesi-butce-kontrolu">Elektrik ihale paketi kontrolü</a></li><li><a href="/hesaplama/">Ücretsiz elektrik hesaplama araçları</a></li></ul></section>
<section class="cta"><h2>Güvenli sonraki adım</h2><p>İşverenseniz ürün seçmeden önce kritik yük matrisi, tek hat, yük profili ve transfer senaryosunu bağımsız teknik incelemeye hazırlayın. ALO186 üzerinden ön değerlendirme talebi bırakabilirsiniz; bu hizmet proje onayı, ekipman uygunluk belgesi veya mevzuata tam uyum garantisi değildir.</p><a class="button" href="/iletisim/">Kritik güç ön değerlendirme kapsamını ilet</a></section>
<section class="notice"><strong>Bağımsızlık ve sorumluluk açıklaması</strong><p>ALO186; EDAŞ, TEDAŞ, EPDK, EMO, GİB veya başka bir kamu kuruluşu değildir. Arıza ya da resmî başvuru kaydı almaz. Bu içerik genel teknik karar desteğidir; yetkili proje müellifi, ilgili idare, dağıtım şirketi, yangın danışmanı, üretici ve işveren onay süreçlerinin yerine geçmez.</p></section>
</div><aside><div class="side"><strong>Bu sayfada</strong><a href="#">Kısa cevap</a><a href="#">Girdiler</a><a href="#">Teslimler</a><a href="#">Kontroller</a><a href="#">Kanıtlar</a></div></aside></div>
</article></main>
<footer><div class="wrap">© 2026 ALO186 · Bağımsız elektrik bilgi platformu</div></footer>
</body>
</html>
