<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Akü İç Direnci Kapasiteyi Gösterir mi? Empedans ve Deşarj Testi | ALO186</title>
  <meta name="description" content="UPS aküsünde iç direnç, empedans, iletkenlik, voltaj ve kapasite testinin farkını; tek ölçüm, baseline, trend ve kontrollü deşarj üzerinden öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ups-aku-ic-direnc-empedans-kapasite-testi-farki"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü iç direnci kapasiteyi gösterir mi? Empedans ve deşarj testi farkı","description":"UPS bataryasında iç direnç, AC empedans, iletkenlik ve kontrollü deşarj testlerinin hangi soruya yanıt verdiğini açıklar.","datePublished":"2026-07-29","dateModified":"2026-07-29","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-ic-direnc-empedans-kapasite-testi-farki","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"akü iç direnci"},{"@type":"DefinedTerm","name":"battery impedance"},{"@type":"DefinedTerm","name":"conductance test"},{"@type":"DefinedTerm","name":"kapasite deşarj testi"},{"@type":"DefinedTerm","name":"battery baseline trend"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS aküsünün iç direnci kapasiteyi doğrudan gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İç direnç veya empedans, yaşlanma ve anormal blokları izlemek için güçlü bir trend göstergesidir; fakat tek ölçüm gerçek amper-saat veya runtime kapasitesini doğrudan kanıtlamaz. Kullanılabilir kapasitenin en doğrudan doğrulaması kontrollü deşarj testidir."}},{"@type":"Question","name":"Akü voltajı normalse akü sağlıklı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Float veya dinlenme voltajı çoğunlukla şarj durumunu gösterir; kapasitesi azalmış bir akü yük uygulandığında hızlı gerilim düşürebilir."}},{"@type":"Question","name":"Kaç miliohm iç direnç normaldir?","acceptedAnswer":{"@type":"Answer","text":"Bütün UPS aküleri için tek evrensel miliohm sınırı yoktur. Kimya, kapasite, üretici, sıcaklık, bağlantı ve ölçüm yöntemi sonucu değiştirir. Aynı modelin başlangıç değeri, string içi benzer bloklar ve üretici kabul kriteri esas alınmalıdır."}},{"@type":"Question","name":"İç direnç yüksek çıkan tek akü hemen değiştirilir mi?","acceptedAnswer":{"@type":"Answer","text":"Önce ölçüm tekrarı, sıcaklık, terminal bağlantısı, ripple, blok voltajı ve trend doğrulanır. Üretici tüm string değişimi istiyorsa yalnız bir bloğu değiştirmek doğru olmayabilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik rehberler","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":3,"name":"UPS akü iç direnç ve kapasite testi","item":"https://alo186.com/haberler/ups-aku-ic-direnc-empedans-kapasite-testi-farki"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">String dengesi</a><a href="/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir">SoC ve SoH</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS aküsü · iç direnç · empedans · conductance · kapasite testi</span><h1>UPS akü iç direnci kapasiteyi gösterir mi?</h1><p class="lead">Akü iç direnci, AC empedans veya iletkenlik ölçümü; zayıflayan hücre ve blokları erken yakalamak için kullanışlıdır. Ancak bu değerlerden biri tek başına “akü yüzde kaç kapasitede” veya “UPS kaç dakika çalışır” sonucunu güvenilir biçimde vermez. Doğru bakım; aynı yöntemle oluşturulmuş baseline, zaman içindeki trend, string karşılaştırması, sıcaklık, ripple ve kontrollü deşarj sonucunu birlikte değerlendirir.</p><div class="meta"><span>Son doğrulama: 29 Temmuz 2026</span><span>Birincil kaynaklar: Fluke stationary battery bakım rehberleri ve Vertiv izleme dokümanı</span><span>Yüksek DC enerji taşıyan UPS batarya kabininde ölçüm yetkili personel işidir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Fluke, iç direnci bir kapasite testi değil, ömür ve trend testi olarak tanımlar; tek ohmik ölçümün baseline olmadan sınırlı değer taşıdığını belirtir. Gerçek kullanılabilir kapasiteyi en doğrudan gösteren yöntem kontrollü deşarj testidir. Bu yüzden “miliohm düşük, akü kesin sağlam” veya “miliohm yükseldi, tek blok hemen değişsin” kararı verilmez.</div>
<div class="layout"><div class="article">
<section><h2>1. İç direnç, empedans ve iletkenlik aynı şey mi?</h2><div class="table-wrap"><table><thead><tr><th>Ölçüm</th><th>Ne anlatır?</th><th>Temel sınırı</th></tr></thead><tbody><tr><td>DC iç direnç</td><td>Akım değişiminde oluşan gerilim düşümünden hesaplanan ohmik davranış</td><td>Test yöntemi ve darbe süresi sonucu etkiler</td></tr><tr><td>AC empedans</td><td>AC uyarımla ölçülen direnç ve reaktans bileşimi</td><td>Frekans ve cihaz yöntemine bağlıdır</td></tr><tr><td>İletkenlik — conductance</td><td>Akım iletme kabiliyetini farklı bir ölçüm yaklaşımıyla ifade eder</td><td>Başka cihazın empedans değeriyle doğrudan kıyaslanmaz</td></tr><tr><td>Kapasite deşarj testi</td><td>Belirli akım/güç ve son gerilim koşulunda sağlanan gerçek enerji veya süre</td><td>Planlama, yük bankası ve güvenli servis prosedürü gerekir</td></tr></tbody></table></div><p>Farklı cihazların ohm, siemens veya algoritmik “health” değerleri aynı ölçek değildir. Trend yapılacaksa aynı ölçüm yöntemi, bağlantı noktası ve sıcaklık koşulu korunmalıdır.</p></section>
<section><h2>2. Neden tek bir miliohm değeri yeterli değildir?</h2><p><strong>Akü iç direnci</strong>; kapasite, kimya, yaş, üretici tasarımı, sıcaklık, şarj durumu ve test frekansına göre değişir. Aynı stringteki eş model bloklar arasında karşılaştırma yapılabilir; fakat farklı kapasitedeki iki akü için tek bir “normal miliohm” tablosu güvenilir değildir.</p><p>Değerli karşılaştırma sırası şöyledir:</p><ol class="steps"><li>Yeni veya doğrulanmış sağlıklı akü grubunun başlangıç değerini kaydedin.</li><li>Aynı cihaz ve prob yöntemiyle periyodik ölçüm yapın.</li><li>Her bloğu kendi geçmişiyle ve aynı stringteki benzer bloklarla karşılaştırın.</li><li>Sıcaklık ve şarj koşullarını kayıt altına alın.</li><li>Üretici veya bakım standardındaki alarm/değişim kriterini uygulayın.</li></ol><div class="warning"><strong>Yanlış kesinlik:</strong> İnternetteki genel miliohm eşiklerini farklı marka, kapasite ve kimyaya uygulamak hatalı değişim veya sahte güven oluşturabilir.</div></section>
<section><h2>3. Voltaj normal olduğu hâlde akü neden yükte çöker?</h2><p>Float şarjına bağlı bir VRLA blok normal gerilim gösterebilir; bu çoğunlukla <strong>state of charge</strong> hakkında bilgi verir. Plaka alanı kaybı, kuruma veya sülfatlaşma nedeniyle kapasitesi düşmüş bir blok, yük uygulandığında gerilimini hızla kaybedebilir. Fluke, doğru voltaj gösteren bir bataryanın yük altında yine de başarısız olabileceğini vurgular.</p><p>Bu nedenle aşağıdaki veriler birlikte okunmalıdır:</p><ul><li>float ve şarj gerilimi,</li><li>yük altındaki blok gerilim düşüşü,</li><li>iç direnç/empedans trendi,</li><li>blok ve ortam sıcaklığı,</li><li>şarj cihazı ripple gerilimi/akımı,</li><li>terminal ve intercell bağlantı direnci,</li><li>UPS event log ve gerçek runtime.</li></ul></section>
<section><h2>4. Deşarj testi neden kapasite için daha doğrudandır?</h2><p><strong>Kapasite deşarj testi</strong>, tam şarjlı bataryanın tanımlı yük altında üreticinin son gerilim ve sıcaklık düzeltme şartlarına kadar ne kadar süre veya enerji sağlayabildiğini ölçer. Bu nedenle iç dirençten türetilen bir tahmin değil, gerçek performans doğrulamasıdır.</p><p>Ancak test kontrolsüz yapılmaz:</p><ul><li>kritik yük sürekliliği ve jeneratör yedeği planlanır,</li><li>yük bankası veya kontrollü tesis yükü doğrulanır,</li><li>her blok gerilimi ve sıcaklığı eşzamanlı izlenir,</li><li>zayıf blok için güvenli durdurma kriteri belirlenir,</li><li>test sonrası şarj kapasitesi ve geri kazanma süresi kontrol edilir.</li></ul><div class="danger"><strong>Güvenlik:</strong> Şişmiş, sızıntılı, aşırı sıcak, kokulu veya hasarlı akü grubunda deşarj testi yapılmaz. Yüksek DC kısa devre ve ark riski nedeniyle test yalnız yetkili ekipçe uygulanmalıdır.</div></section>
<section><h2>5. Online batarya izleme kapasite testinin yerine geçer mi?</h2><p>Online izleme sistemleri hücre/blok voltajı, <strong>battery impedance</strong>, sıcaklık, şarj/deşarj akımı ve ripple gibi değerleri sürekli izleyerek anormalliği erken fark etmeye yardımcı olur. Vertiv IBMU örneği bu parametreleri birlikte izler. Buna rağmen izleme sistemi, tam kapasiteyi her zaman doğrudan ölçmüş sayılmaz; kullanılan algoritma ve doğrulama yöntemi dokümandan görülmelidir.</p><p>En iyi yaklaşım, online trendi periyodik saha ölçümü ve planlı kapasite testiyle çapraz doğrulamaktır.</p></section>
<section><h2>6. Ölçüm sonucu nasıl sınıflandırılmalı?</h2><div class="table-wrap"><table><thead><tr><th>Sonuç</th><th>Uygulanabilir karar</th></tr></thead><tbody><tr><td>Ohmik değer stabil, runtime hedefte</td><td>Mevcut aküyü izlemeye devam edin; sırf yaş nedeniyle gereksiz değişim yapmayın</td></tr><tr><td>Tek blok trendden sapıyor</td><td>Ölçümü tekrarlayın; sıcaklık, prob ve bağlantı direncini ayırın</td></tr><tr><td>Birden çok blok yükseliyor, runtime düşüyor</td><td>Kapasite testi ve üretici string değişim prosedürü planlayın</td></tr><tr><td>Ripple veya sıcaklık yüksek</td><td>Yalnız aküyü değil şarj cihazını, havalandırmayı ve bağlantıları inceleyin</td></tr><tr><td>Fiziksel hasar var</td><td>Testi durdurun; güvenli servis ve izolasyon prosedürüne geçin</td></tr></tbody></table></div></section>
<section><h2>7. Yeni akü almadan önce karar paketi</h2><ol class="steps"><li>UPS tam modeli, batarya kimyası, blok/kartuş kodu ve string yapısını belirleyin.</li><li>Hedef runtime ve güncel gerçek yükü kaydedin.</li><li>Float gerilim, sıcaklık, ripple ve intercell bağlantıları kontrol edin.</li><li>Aynı yöntemle iç direnç/empedans trendini çıkarın.</li><li>Gerekliyse üretici prosedürüne uygun kontrollü deşarj testi yapın.</li><li>Tek blok mu, kartuş mu, bütün string mi değişeceğini kılavuzdan doğrulayın.</li></ol><p><a class="button" href="/hesaplama/ups-aku-degisim-uygunluk/">UPS akü değişim uygunluk testini açın</a> <a class="button secondary" href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">String dengesizliğini ayırın</a></p><p><a class="button secondary" href="/haberler/ups-akusu-ne-zaman-degisir">Akü değişim zamanını değerlendirin</a> <a class="button secondary" href="/hesaplama/teknik-devir-kabul-paketi/">UPS kabul paketini oluşturun</a></p><div class="warning"><strong>Affiliate sınırı:</strong> Tam UPS/kartuş kodu, kimya, string topolojisi, ölçüm trendi ve üretici değişim prosedürü doğrulanmadan akü veya test cihazı bağlantısı açılmaz. Mevcut akü hedef runtime’ı güvenle karşılıyorsa satın almama geçerli sonuçtur.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.fluke.com/en-us/learn/blog/electrical/maintaining-backup-battery-systems-for-maximum-usage-and-reliability" rel="external noopener">Fluke — Backup battery maintenance: internal resistance ve discharge testing</a></li><li><a href="https://www.fluke.com/en-us/learn/blog/energy-efficiency/battery-impedance" rel="external noopener">Fluke — Battery impedance ve trend yaklaşımı</a></li><li><a href="https://www.fluke.com/en-gb/learn/blog/energy-efficiency/measuring-battery-state-of-health" rel="external noopener">Fluke — Voltage, state of charge ve state of health ayrımı</a></li><li><a href="https://www.vertiv.com/en-emea/products-catalog/critical-power/uninterruptible-power-supplies-ups/ibmu-battery-monitoring-unit2/" rel="external noopener">Vertiv — Hücre gerilimi, iç direnç, sıcaklık, akım ve ripple izleme parametreleri</a></li></ul><p class="source-note">Kaynaklar 29 Temmuz 2026 tarihinde kontrol edildi. Yüzdesel veya ohmik eşikler marka/model ve bakım standardına göre değişir; bu sayfa evrensel değişim eşiği yayımlamaz.</p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Empedans ölçümü aküyü boşaltır mı?</summary><p>Çoğu saha empedans cihazı küçük bir test uyarımı kullanır ve kapasite testi gibi uzun süreli boşaltma yapmaz. Nihai yöntem cihaz kılavuzundan doğrulanmalıdır.</p></details><details><summary>Farklı marka test cihazlarının sonuçları karşılaştırılır mı?</summary><p>Doğrudan karşılaştırma yanıltıcı olabilir. AC frekans, prob, algoritma ve ölçüm yaklaşımı farklıdır; trend için aynı cihaz ve yöntem tercih edilir.</p></details><details><summary>İç direnç yüzde 20 arttıysa akü kesin bozuk mudur?</summary><p>Bu tür oranlar bakım alarmı veya inceleme eşiği olarak kullanılabilir; tek başına kesin arıza değildir. Üretici kriteri, sıcaklık, tekrar ölçüm ve kapasite/runtime doğrulaması gerekir.</p></details><details><summary>Lityum UPS bataryasında aynı yöntem kullanılır mı?</summary><p>BMS verisi ve üretici servis prosedürü önceliklidir. Hücre empedansı yararlı olabilir; ancak lityum sistemde canlı ölçüm, izolasyon ve servis erişimi özel eğitim gerektirir.</p></details></section>
</div><aside class="side"><div class="card"><strong>Hızlı ayrım</strong><p>Voltaj → çoğunlukla şarj durumu. Empedans → yaşlanma trendi. Deşarj testi → gerçek kullanılabilir kapasite.</p></div><div class="card"><strong>Tek değerle karar yok</strong><p>Aynı model, aynı yöntem, baseline, sıcaklık ve runtime birlikte okunur.</p></div></aside></div>
</article></main>
<footer><div class="wrap">ALO186 bağımsız bilgilendirme platformudur; UPS üreticisi, batarya servisi, ürün satıcısı veya garanti mercii değildir.</div></footer>
</body></html>
