<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>UPS Akü İç Direnç, Empedans ve Kapasite Testi Farkı | ALO186</title>
  <meta name="description" content="UPS aküsünde iç direnç/empedans ölçümü ile kapasite deşarj testini ayırın; tek mΩ değerinden akü değişimi yapmadan trend, sıcaklık, ripple ve string kanıtını değerlendirin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <link rel="canonical" href="https://alo186.com/haberler/ups-aku-ic-direnc-impedans-kapasite-testi-farki">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü iç direnç, empedans ve kapasite testi farkı","description":"UPS ve sabit VRLA akülerinde ohmik trend ölçümü, zayıf blok taraması ve kapasite deşarj testinin görevlerini ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-ic-direnc-impedans-kapasite-testi-farki","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Akü iç direnci"},{"@type":"DefinedTerm","name":"Akü empedansı"},{"@type":"DefinedTerm","name":"Akü iletkenliği"},{"@type":"DefinedTerm","name":"Kapasite deşarj testi"},{"@type":"DefinedTerm","name":"VRLA akü"},{"@type":"DefinedTerm","name":"Baz değer"},{"@type":"DefinedTerm","name":"Ripple gerilimi"},{"@type":"DefinedTerm","name":"String dengesizliği"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Akü iç direnci ölçümü kapasiteyi gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"İç direnç veya empedans ölçümü sağlık trendi ve anormal blok taraması için değerlidir; doğrudan Ah ya da çalışma süresi kapasitesi ölçmez. Kullanılabilir kapasiteyi doğrulayan yöntem kontrollü deşarj testidir."}},{"@type":"Question","name":"UPS aküsünde kaç mΩ normaldir?","acceptedAnswer":{"@type":"Answer","text":"Bütün aküler için tek bir mΩ sınırı yoktur. Akü modeli, kapasitesi, sıcaklığı, şarj durumu, ölçüm yöntemi ve üretici baz değeri farklıdır. Aynı blokların önceki trendi ve string içi karşılaştırması tek sayıdan daha anlamlıdır."}},{"@type":"Question","name":"Bir blok yüksek empedanslıysa bütün string değişmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Otomatik olarak hayır. Bağlantı direnci, sıcaklık, ölçüm tekrarı, blok yaşı, string uyumu ve üretici değiştirme politikası doğrulanmalıdır. Karışık yaş ve kapasite kullanımı da ayrıca değerlendirilir."}},{"@type":"Question","name":"Akü kapasite testi UPS yükünü riske atar mı?","acceptedAnswer":{"@type":"Answer","text":"Kontrolsüz yapılırsa risk oluşturabilir. Kritik yük sürekliliği, alternatif kaynak, kesme gerilimi, deşarj akımı, sıcaklık ve geri şarj planı yetkili ekip tarafından prosedüre bağlanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS akü testleri","item":"https://alo186.com/haberler/ups-aku-ic-direnc-impedans-kapasite-testi-farki"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
  <p class="eyebrow">UPS · VRLA akü · empedans · kapasite</p>
  <h1>UPS akü iç direnç, empedans ve kapasite testi farkı</h1>
  <p class="lead"><strong>Doğrudan cevap:</strong> UPS aküsünde iç direnç, empedans veya iletkenlik ölçümü zayıf blokları ve bozulma trendini erken fark etmek için kullanılır; ancak akünün gerçek çalışma süresini veya Ah kapasitesini tek başına kanıtlamaz. Kullanılabilir kapasitenin doğrulanması kontrollü deşarj testidir. Tek bir mΩ değeriyle akü değişimi kararı verilmez.</p>
  <div class="notice"><strong>Güvenlik sınırı:</strong> UPS akü stringleri düşük gerilim görünse bile çok yüksek kısa devre akımı ve ark enerjisi taşıyabilir. Canlı string ölçümü, sökme, torklama ve deşarj testi yetkili personel, izole el aleti, uygun KKD ve üretici prosedürü gerektirir.</div>

  <section><h2>Üç ölçümün görevi aynı değildir</h2><table><thead><tr><th>Test</th><th>Ne gösterir?</th><th>Tek başına neyi göstermez?</th></tr></thead><tbody><tr><td>İç direnç / empedans / iletkenlik</td><td>Bloklar arası sapma, bağlantı sorunu ve sağlık trendi</td><td>Gerçek Ah kapasitesi veya garanti edilen çalışma süresi</td></tr><tr><td>Float gerilimi, sıcaklık ve ripple</td><td>Şarj sistemi, termal koşul ve işletme anormalliği</td><td>Akünün yük altında ne kadar süre dayanacağı</td></tr><tr><td>Kontrollü kapasite deşarjı</td><td>Belirli akım ve kesme geriliminde kullanılabilir kapasite</td><td>Tek başına bütün ömür nedenini veya bağlantı kalitesini</td></tr></tbody></table></section>

  <section><h2>Neden tek bir mΩ sınırı yayımlanamaz?</h2><p>Akünün ohmik değeri; kimya, model, Ah kapasitesi, yaş, sıcaklık, şarj durumu, terminal bağlantısı ve kullanılan ölçüm frekansına göre değişir. Farklı cihazların “resistance”, “impedance” veya “conductance” çıktıları doğrudan aynı sayı gibi karşılaştırılamaz.</p><ul><li>İlk kabulde aynı cihaz ve yöntemle baz değer oluşturun.</li><li>Ölçümleri benzer sıcaklık ve float koşulunda tekrarlayın.</li><li>Her bloğu kendi geçmişi ve aynı stringdeki eş bloklarla karşılaştırın.</li><li>Bağlantı ve bara düşümünü akü iç değeriyle karıştırmayın.</li><li>Üreticinin model bazlı alarm ve değiştirme kriterini kaydedin.</li></ul><p>Fluke, tek bir ohmik ölçümün bağlam olmadan sınırlı değer taşıdığını; zaman içinde trend oluşturmanın ve blokları string içindeki benzerleriyle karşılaştırmanın daha anlamlı olduğunu vurgular.</p></section>

  <section><h2>Kapasite testi neden ayrı bir kabul testidir?</h2><p>Kontrollü deşarj testi, akü stringinin belirlenen yükte kesme gerilimine kadar ne kadar enerji sağlayabildiğini ölçer. Bu test sırasında blok gerilimleri, string akımı, süre ve sıcaklık kaydedilir. Sonuç, üretici eğrisi ve sıcaklık düzeltmesiyle karşılaştırılır.</p><ol><li><strong>Kritik yük riskini yönetin:</strong> Alternatif besleme ve geri dönüş planı olmadan test başlatmayın.</li><li><strong>Test profilini tanımlayın:</strong> Sabit akım, sabit güç veya sistem yükü yöntemini üreticiye göre seçin.</li><li><strong>Kesme şartını doğrulayın:</strong> Blok ve string minimum gerilimlerini önceden belirleyin.</li><li><strong>En zayıf bloğu izleyin:</strong> Ortalama string gerilimi tek bir erken çöken bloğu gizleyebilir.</li><li><strong>Geri şarjı planlayın:</strong> Test sonrası akünün yeterli süre ve doğru gerilimle şarj edildiğini doğrulayın.</li></ol></section>

  <section><h2>Doğru teşhis için ölçüm sırası</h2><ol><li><strong>Envanter:</strong> Marka, model, üretim tarihi, blok sayısı, seri/paralel string ve önceki değişimleri kaydedin.</li><li><strong>Görsel ve termal kontrol:</strong> Şişme, sızıntı, korozyon, gevşek bağlantı ve sıcak blok arayın.</li><li><strong>Şarj sistemi:</strong> UPS şarj gerilimi, DC akımı, ripple gerilimi ve ortam sıcaklığını ölçün.</li><li><strong>Ohmik trend:</strong> Her blokta aynı cihaz ve yöntemle iç direnç/empedans ölçümü yapın.</li><li><strong>Bağlantı ayrımı:</strong> Terminal ve ara bağlantı direncini blok iç değerinden ayırın.</li><li><strong>Gerekirse kapasite testi:</strong> Trend kötüleşmişse, çalışma süresi şüpheliyse veya kabul periyodu geldiyse kontrollü deşarj uygulayın.</li><li><strong>Kapanış:</strong> Sonuçları blok bazında kaydedin; değişim, yeniden tork, şarj ayarı veya yalnız izleme kararını gerekçelendirin.</li></ol></section>

  <section><h2>Hangi bulgular akü yerine şarj sistemi veya bağlantıyı işaret eder?</h2><table><thead><tr><th>Bulgu</th><th>Olası neden</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Birden fazla blokta eş zamanlı yüksek sıcaklık</td><td>Aşırı float gerilimi, havalandırma veya ortam sıcaklığı</td><td>Şarj çıkışı, ripple ve termal harita</td></tr><tr><td>Tek bağlantı noktasında yüksek düşüm</td><td>Gevşek/oksitli terminal veya ara bağlantı</td><td>Bağlantı direnci ve tork prosedürü</td></tr><tr><td>Float gerilimi normal, çalışma süresi kısa</td><td>Kapasite kaybı veya yük tahmin hatası</td><td>Kontrollü deşarj ve gerçek UPS yükü</td></tr><tr><td>Ohmik değerler dağınık, ölçüm tekrarı kararsız</td><td>Prob teması, yöntem veya sıcaklık farkı</td><td>Aynı koşulda tekrar ve cihaz doğrulaması</td></tr><tr><td>Yeni ve eski bloklar aynı stringde</td><td>Şarj paylaşımı ve uyumsuz yaş/kapasite</td><td>Üretici string değiştirme politikası</td></tr></tbody></table></section>

  <section><h2>Akü değişimi ne zaman kanıtlanmış sayılır?</h2><p>Değişim kararı; tek bir yüksek empedans sayısından değil, tekrarlanan trend, bloklar arası sapma, termal durum, üretici sınırı ve mümkünse kapasite sonucundan oluşturulmalıdır. Bir blok arızalı görünüyorsa bütün stringin yaşı ve eşleşme politikası ayrıca incelenir. Mevcut string ölçümlü olarak yeterliyse yeni akü satın almayı zorunlu kılmaz.</p><div class="notice"><strong>Yanlış çözüm:</strong> Yalnız UPS ekranında “battery weak” alarmı görmek, bütün aküleri aynı anda değiştirme gerekçesi değildir. Alarm zamanı, yük, şarj gerilimi, blok trendi ve kapasite kanıtı birlikte okunmalıdır.</div></section>

  <section><h2>Birincil kaynaklar neyi doğruluyor?</h2><p>Fluke, iç direnç/empedansı ömür ve sağlık trendi için; deşarj testini ise gerçek kapasiteyi belirlemek için ayrı araçlar olarak açıklar. IEEE 1188-2025 VRLA sabit akülerde bakım, test ve değiştirme uygulamalarını; IEEE 1184-2022 UPS akü sistemlerinin seçimi, kurulumu, bakımı ve testini kapsar. Megger baz empedans ve periyodik kapasite testlerinin birlikte kullanılmasını önerir. Vertiv’in kapasite test sistemi sabit akım, sabit güç ve sistem yüküyle deşarj testlerini ayrı fonksiyonlar olarak tanımlar.</p><ul><li><a href="https://www.fluke.com/en-sg/learn/blog/electrical/maintaining-backup-battery-systems-for-maximum-usage-and-reliability" rel="noopener" target="_blank">Fluke — Yedek akü sistemlerinde sağlık ve kapasite testleri ↗</a></li><li><a href="https://www.fluke.com/en-gb/learn/blog/energy-efficiency/battery-impedance" rel="noopener" target="_blank">Fluke — Akü empedansı nedir? ↗</a></li><li><a href="https://standards.ieee.org/ieee/1188/11656/" rel="noopener" target="_blank">IEEE — IEEE 1188-2025 VRLA bakım ve test standardı ↗</a></li><li><a href="https://standards.ieee.org/ieee/1184/6969/" rel="noopener" target="_blank">IEEE — IEEE 1184-2022 UPS akü sistemleri rehberi ↗</a></li><li><a href="https://www.megger.com/en-us/et-online/December-2017/New-battery-testing-guide-from-Megger" rel="noopener" target="_blank">Megger — Akü test ve trend rehberi ↗</a></li><li><a href="https://www.vertiv.com/en-us/products-catalog/monitoring-control-and-management/monitoring/alber-bct2000-battery-capacity-test-system2/" rel="noopener" target="_blank">Vertiv — Kontrollü akü kapasite test sistemi ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Test periyodu, kapasite eşiği ve değiştirme kriteri tam akü modeli, kritik yük sınıfı ve güncel üretici/standart prosedürüyle belirlenmelidir.</p></section>

  <section><h2>Mevcut içerikten görev ayrımı</h2><p><a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a> yaş ve belirtileri; <a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">string dengesizliği rehberi</a> bloklar arası zayıflığı anlatır. Bu sayfa ise empedans/ohmik tarama ile kapasite deşarj testinin farklı kanıt görevlerini ve kabul sırasını açıklar.</p></section>

  <section><h2>İlgili rehberler ve araçlar</h2><div class="link-grid"><a href="/haberler/ups-akusu-ne-zaman-degisir">Akü değişim belirtileri</a><a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">String dengesizliği</a><a href="/hesaplama/ups-aku-degisim-uygunluk/">Akü değişim uygunluk aracı</a><a href="/hesaplama/elektrik-kanit-envanteri/">Elektrik kanıt envanteri</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir ve kabul paketi</a></div></section>

  <section class="cta"><h2>Akü değişiminden önce trend ve kapasiteyi aynı dosyada toplayın</h2><p>Blok gerilimi, sıcaklık, iç direnç/empedans, bağlantı düşümü, ripple ve kontrollü çalışma süresi kaydı birlikte olduğunda gerçek zayıf halka belirlenebilir.</p><a class="button" href="/hizmetler/elektrik-surekliligi-izleme/">UPS akü kabul ve süreklilik ölçüm kapsamını incele</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 akü üreticisi, satıcısı veya yetkili servis değildir. Bu rehber tek ölçümle akü satın almayı önermez; mevcut stringin yeterli olduğu veya yalnız bağlantı/şarj ayarı gerektiği sonucu çıkabilir.</p></section>

  <section class="faq"><h2>Sık sorulanlar</h2><details><summary>İç direnç yükselince kapasite mutlaka düşmüş müdür?</summary><p>Yükselen trend bozulma işareti olabilir; ancak sıcaklık, bağlantı ve ölçüm yöntemi etkileri dışlanmalı, gerçek kapasite gerekiyorsa deşarj testi yapılmalıdır.</p></details><details><summary>Akü voltajı normalse akü sağlam mıdır?</summary><p>Hayır. Float gerilimi normal görünen bir blok yük altında erken çökebilir. Gerilim, ohmik trend ve kapasite farklı bilgiler verir.</p></details><details><summary>Kapasite testi her bakımda yapılmalı mı?</summary><p>Periyot; kritik yük, akü yaşı, üretici prosedürü, önceki trend ve yürürlükteki standarda göre belirlenir. Gereksiz sık test de aküyü yıpratabilir.</p></details><details><summary>Yeni blok eski stringe eklenebilir mi?</summary><p>Üretici onayı, yaş/kapasite farkı ve string dengeleme koşulu görülmeden genellenemez. Karışık bloklar şarj paylaşımını ve güvenilirliği bozabilir.</p></details></section>
</article></main>
<footer class="site-footer"><p>ALO186 bağımsız bilgilendirme platformudur; UPS üreticisi, akü satıcısı veya resmî kabul kuruluşu değildir.</p></footer>
</body></html>
