<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>UPS Akü Kapasite Testi: Self-Test, İç Direnç ve Deşarj Farkı | ALO186</title>
<meta name="description" content="UPS aküsünde self-test, iç direnç, conductance, runtime ve kontrollü deşarj kapasite testini kaynaklı ve kullanıcı odaklı açıklayan teknik rehber.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/ups-aku-kapasite-testi-self-test-desarj-farki">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü kapasite testi: Self-test, iç direnç ve deşarj testi farkı","description":"UPS bataryasında kısa self-test, iç direnç/conductance trendi, gerçek runtime ve kontrollü kapasite deşarjının görevlerini ayıran teknik rehber.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-kapasite-testi-self-test-desarj-farki","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Battery capacity test"},{"@type":"DefinedTerm","name":"Discharge test"},{"@type":"DefinedTerm","name":"UPS self-test"},{"@type":"DefinedTerm","name":"Internal resistance"},{"@type":"DefinedTerm","name":"Conductance"},{"@type":"DefinedTerm","name":"Runtime"},{"@type":"DefinedTerm","name":"Valve-regulated lead-acid battery"},{"@type":"DefinedTerm","name":"IEEE 1188-2025"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS self-test kapasite testi sayılır mı?","acceptedAnswer":{"@type":"Answer","text":"Kısa self-test batarya ve inverterin temel çalışmasını kontrol edebilir ancak çoğu durumda hedef süre boyunca gerçek yük taşıma kapasitesini kanıtlamaz. Test süresi, yük ve üretici algoritması görülmeden kapasite sonucu verilmez."}},{"@type":"Question","name":"İç direnç yüksekse akü kesin değişmeli midir?","acceptedAnswer":{"@type":"Answer","text":"İç direnç veya conductance tek ölçüm değil, aynı model ve sıcaklık koşullarındaki başlangıç değeriyle trend olarak yorumlanır. Yüksek veya hızla değişen değer risk sinyalidir; gerçek kapasiteyi tek başına ölçmez."}},{"@type":"Question","name":"UPS aküsünün gerçek kapasitesi nasıl ölçülür?","acceptedAnswer":{"@type":"Answer","text":"Üretici ve uygulanabilir standarda göre hazırlanmış kontrollü deşarj testinde başlangıç şarjı, sıcaklık, yük, hücre/blok gerilimleri, son gerilim, süre ve geri şarj kayıtları birlikte tutulur. Kritik yük için güvenli test ve yedekleme planı gerekir."}},{"@type":"Question","name":"Runtime testi ile Ah kapasite testi aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Aynı değildir. UPS runtime testi belirli gerçek yükte sistemin ne kadar süre çalıştığını gösterir. Ah veya watt kapasite testi tanımlı deşarj akımı, son gerilim ve sıcaklık koşuluyla batarya kapasitesini değerlendirir."}},{"@type":"Question","name":"Lityum UPS bataryası deşarj testine alınabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet, ancak BMS ayarları, üretici şarj sınırları, kabinet ayırma cihazları, sıcaklık ve yeniden şarj prosedürü üretici tarafından doğrulanmalıdır. VRLA yöntemi doğrudan kopyalanmaz."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS akü kapasite testi","item":"https://alo186.com/haberler/ups-aku-kapasite-testi-self-test-desarj-farki"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
<p class="eyebrow">UPS · akü kapasite testi · self-test · iç direnç · conductance · runtime · deşarj</p>
<h1>UPS akü kapasite testi: Self-test, iç direnç ve deşarj testi farkı</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> UPS ekranındaki <strong>self-test başarılı</strong> mesajı, akü grubunun hedef süre boyunca gerçek yükü taşıyacağını tek başına kanıtlamaz. İç direnç veya conductance ölçümü erken bozulma sinyali ve trend sağlar; gerçek kullanılabilir kapasite ise üretici sınırlarına uygun, kontrollü yük veya deşarj testiyle doğrulanır. En doğru karar; self-test, blok gerilimleri, sıcaklık, direnç trendi, gerçek runtime ve kontrollü kapasite sonucunu birlikte değerlendirmektir.</p>
<div class="notice"><strong>Güvenlik sınırı:</strong> UPS akü stringleri yüksek DC gerilim, çok yüksek kısa devre akımı, ark, kimyasal ve termal risk taşır. Canlı stringe yük bankası bağlama, blok ayırma, terminal torklama veya kapasite deşarjı kullanıcı işlemi değildir. Kritik yük, yangın sistemi, sunucu, tıbbi cihaz veya proses besleyen UPS'te test; yedek kaynak, bypass, değişiklik yönetimi ve yetkili servis/mühendis koordinasyonuyla yapılmalıdır.</div>
<section><h2>Beş test aynı soruyu cevaplamaz</h2><table><thead><tr><th>Kontrol</th><th>Ne gösterir?</th><th>Neyi tek başına göstermez?</th></tr></thead><tbody><tr><td>UPS kısa self-test</td><td>Bataryaya geçiş, temel inverter ve kısa süreli yük taşıma davranışı</td><td>Hedef runtime veya gerçek Ah/Wh kapasitesi</td></tr><tr><td>Açık devre / float gerilimi</td><td>Şarj ve blok/string dengesine ilişkin anlık ipucu</td><td>Yük altında gerilim çökmesini ve kapasiteyi</td></tr><tr><td>İç direnç / conductance</td><td>Blok sağlığı ve bağlantı bozulmasını trendlemeye yarayan erken uyarı</td><td>Tek ölçümle gerçek kapasite veya değişim kararını</td></tr><tr><td>Gerçek UPS runtime testi</td><td>Belirli sistem yükünde UPS'in kaç dakika çalıştığını</td><td>Farklı yük profili ve sıcaklıklardaki bütün kapasiteyi</td></tr><tr><td>Kontrollü kapasite deşarj testi</td><td>Tanımlı akım/yük, son gerilim ve sıcaklıkta kullanılabilir kapasiteyi</td><td>Tek başına gelecekteki bütün arıza modlarını</td></tr></tbody></table><p>IEEE 1188-2025, stationary VRLA bataryaların bakım, test ve değiştirme kararları için güncel önerilen uygulamadır. Standart; test programı ve performans takibiyle bataryanın ömrü ve güvenilirliğini optimize etmeyi amaçlar. Üretici algoritmalı kısa self-test, bu kapsamlı doğrulamanın yalnız bir parçasıdır.</p></section>
<section><h2>İç direnç neden kapasiteyle aynı değildir?</h2><p>İç direnç veya conductance değeri, elektrokimyasal ve bağlantısal bozulmaya ilişkin yararlı bir göstergedir. Ancak sonuç şu değişkenlerden etkilenebilir:</p><ul><li>Akü modeli, üretici ve nominal güç/Ah sınıfı.</li><li>Sıcaklık ve son şarj/deşarj durumu.</li><li>Ölçüm cihazı, test frekansı ve bağlantı yöntemi.</li><li>Terminal, ara bağlantı ve sigorta temas direnci.</li><li>Yeni akü başlangıç değeri ve string içi dağılım.</li></ul><p>Vertiv'in Albér izleme sistemleri, hücre/blok gerilimi, akım ve sıcaklığı izler; planlı iç DC direnç testlerini trend için saklar. Aynı üreticinin bakım açıklaması, gerçek kapasiteyi belirlemenin esas yolunun deşarj veya yük testi olduğunu vurgular. Bu nedenle “direnç normal, kapasite kesin iyi” veya “tek blok direnç yüksek, bütün string hemen değişsin” şeklinde otomatik karar verilmez.</p><p><a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü değişim belirtileri</a>, <a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">akü string dengesizliği</a>, <a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojileri</a>, <a href="/haberler/ups-va-watt-farki-nasil-hesaplanir">VA–Watt farkı</a>, <a href="/hesaplama/ups-suresi/">UPS süre hesabı</a>, <a href="/hesaplama/ups-aku-degisim-uygunluk/">akü değişim uygunluk aracı</a>, <a href="/hesaplama/elektrik-surekliligi-pasaportu/">Elektrik Sürekliliği Pasaportu</a> ve <a href="/elektrik-durum-merkezi?event=backup&amp;scope=business">Elektrik Durum Merkezi</a> farklı karar katmanlarını tamamlar.</p></section>
<section><h2>Kontrollü deşarj testi nasıl planlanır?</h2><ol><li><strong>Amaç:</strong> Hedef UPS runtime'ı mı, batarya Ah/Wh kapasitesi mi, FAT/SAT kabulü mü, yaşlanma trendi mi?</li><li><strong>Başlangıç koşulu:</strong> Tam/kararlı şarj, float süresi, sıcaklık, BMS veya şarj cihazı durumu.</li><li><strong>Yük:</strong> Gerçek kritik yük veya kalibre edilmiş yük bankası; kW, güç faktörü ve kararlılık kaydı.</li><li><strong>Sonlandırma:</strong> Üretici/standart son gerilim, blok minimumu, sıcaklık, alarm veya koruma sınırı.</li><li><strong>Ölçüm:</strong> String akımı, toplam ve blok gerilimleri, sıcaklık, süre, zayıf blok sapması.</li><li><strong>Yük güvenliği:</strong> Bypass, yedek UPS/jeneratör, rollback ve test sırasında yük sahipliği.</li><li><strong>Geri şarj:</strong> Şarj akımı, süre, sıcaklık, şarj limitleri ve yeniden hazır olma zamanı.</li><li><strong>Kabul:</strong> Ölçülen kapasitenin üretici/standart referansına ve önceki trende göre yorumu.</li></ol><p>Eaton'ın lityum UPS batarya commissioning önerisi; doğru kurulum ve terminal torku, BMS yapılandırması, dengeleme/refresh charge, bir veya iki farklı yük seviyesinde test deşarjı, BMS sıcaklık-gerilim anomali incelemesi ve geri şarj verisinin kaydını birlikte ister. Bu yaklaşım, yalnız “ekran yüzde 100” beyanının neden yeterli olmadığını gösterir.</p><div class="notice"><strong>Satın almama sınırı:</strong> Mevcut batarya grubu; hedef runtime'ı kontrollü testte sağlıyor, blok/sıcaklık/direnç trendi kararlı, fiziksel hasar yok ve şarj sistemi doğru çalışıyorsa yalnız takvim yaşı veya tek bir self-test mesajı nedeniyle değiştirilmez. Sorun terminal bağlantısı, şarj ayarı veya aşırı sıcaklıksa yeni batarya satın almak kök nedeni çözmez.</div></section>
<section><h2>VRLA ve lityum bataryada aynı test planı neden kullanılmaz?</h2><ul><li><strong>VRLA:</strong> Blok gerilimi, float davranışı, sıcaklık, iç direnç trendi ve kapasite deşarjı temel kanıtlardır.</li><li><strong>Lityum:</strong> BMS SoC/SoH, hücre gerilim-sıcaklık dağılımı, kontaktör/ayırıcı, firmware ve üretici limitleri kritik rol oynar.</li><li><strong>Son gerilim:</strong> Kimya ve üreticiye göre değişir; VRLA değerleri lityuma kopyalanmaz.</li><li><strong>Yeniden şarj:</strong> BMS ve UPS şarj limitleri doğrulanmadan hızlı veya tam şarj uygulanmaz.</li><li><strong>Yangın ve izolasyon:</strong> Kabinet, algılama, havalandırma ve acil ayırma prosedürü test planına dahildir.</li></ul></section>
<section><h2>UPS batarya kabul dosyasında ne bulunmalı?</h2><ol><li>UPS modeli, topoloji, yük kW/kVA ve test amacı.</li><li>Batarya kimyası, üretici/model, adet, string düzeni ve kurulum tarihi.</li><li>Ortam ve blok sıcaklıkları, şarj/float ayarları.</li><li>Self-test, alarm, blok gerilim ve direnç/conductance trendi.</li><li>Deşarj yükü, başlangıç koşulu, sonlandırma kriteri ve ölçüm cihazları.</li><li>Dakika bazlı toplam/blok gerilim, akım ve sıcaklık kayıtları.</li><li>Gerçek runtime veya hesaplanan kapasite, düzeltme faktörleri ve kabul kararı.</li><li>Geri şarj, anomali, düzeltme ve tekrar test kaydı.</li></ol></section>
<section><h2>Birincil kaynaklar</h2><ul><li><a href="https://standards.ieee.org/ieee/1188/11656/" target="_blank" rel="noopener">IEEE 1188-2025 — Stationary VRLA bakım, test ve değiştirme önerileri ↗</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/lithium-ion-batteries-/lithium-ion-ups-faq.html" target="_blank" rel="noopener">Eaton — Lityum UPS batarya commissioning ve runtime testi ↗</a></li><li><a href="https://www.vertiv.com/en-asia/about/news-and-events/articles/newsletters/articles/a-fresh-approach-to-battery-testing-and-maintenance-for-offshore-sites/" target="_blank" rel="noopener">Vertiv — Gerçek kapasite için deşarj/yük testi açıklaması ↗</a></li><li><a href="https://www.vertiv.com/es-latam/products-catalog/monitoring-control-and-management/monitoring/alber-bds-256xl-battery-monitoring-system/" target="_blank" rel="noopener">Vertiv Albér — İç direnç ve deşarj trend izleme ↗</a></li><li><a href="https://tripplite.eaton.com/video/how-to-reset-self-test-a-smartpro-ups-system/46353" target="_blank" rel="noopener">Eaton — Kısa UPS self-test işlevi örneği ↗</a></li></ul><p class="updated">Son doğrulama: 30 Temmuz 2026. Test akımı, son gerilim, sıcaklık düzeltmesi, kapasite kabul oranı ve güvenlik prosedürü tam batarya/UPS modeli ile uygulanabilir standarda göre doğrulanmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber akünün yalnız ne zaman değişeceğini veya stringde zayıf bloğun nasıl bulunacağını tekrar etmez. Görevi, <strong>UPS self-test, iç direnç/conductance trendi, gerçek runtime ve kontrollü deşarj kapasite testinin hangi kanıtları sağladığını ve nasıl birlikte yorumlanacağını</strong> açıklamaktır.</p></section>
<section class="cta"><h2>UPS batarya kapasite ve runtime kabul dosyası</h2><p>Batarya kimliği, yük profili, sıcaklık, direnç trendi, blok gerilimleri, kapasite deşarjı ve geri şarj kayıtlarını tek teknik dosyada birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?source=article&amp;problem=ups-aku-kapasite-testi">Profesyonel ön değerlendirme</a></p></section>
<section><h2>Ticari sınır</h2><p>ALO186 bağımsız bilgi platformudur; UPS üreticisi, akü satıcısı, yetkili servis, test laboratuvarı veya resmî kabul kuruluşu değildir.</p></section>
</article></main><footer>ALO186 · Bağımsız elektrik bilgilendirme platformu</footer></body></html>
