<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>UPS Akü Odası Havalandırması: VRLA Hidrojen Çıkarır mı? | ALO186</title>
<meta name="description" content="UPS akü odasında VRLA hidrojen riski, havalandırma hesabı, şarj akımı, gaz algılama, fan arızası ve kabul testlerini kaynaklı açıklayan rehber.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/ups-aku-odasi-havalandirma-hidrojen-riski-vrla">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü odası nasıl havalandırılır? VRLA aküler hidrojen çıkarır mı?","description":"Sabit UPS akü kurulumlarında gaz emisyonu, VRLA emniyet valfi, havalandırma hesabı, ateşleme kaynakları, fan izleme ve şarj kilitlemesini ayıran teknik rehber.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-odasi-havalandirma-hidrojen-riski-vrla","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"VRLA battery"},{"@type":"DefinedTerm","name":"Hydrogen ventilation"},{"@type":"DefinedTerm","name":"Gassing current"},{"@type":"DefinedTerm","name":"Lower flammability limit"},{"@type":"DefinedTerm","name":"Battery room interlock"},{"@type":"DefinedTerm","name":"Float charging"},{"@type":"DefinedTerm","name":"Thermal runaway"},{"@type":"DefinedTerm","name":"IEC 62485-2"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"VRLA akü bakım gerektirmiyorsa hidrojen çıkarmaz mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. VRLA tasarımı normal çalışmada gazların önemli bölümünü yeniden birleştirir; ancak emniyet valfi basınç yükseldiğinde kontrollü gaz salabilir. Aşırı şarj, yüksek sıcaklık, hücre arızası veya yanlış şarj ayarı gaz çıkışını artırabilir. Bu nedenle üretici verisi ve IEC 62485-2'ye göre havalandırma değerlendirmesi gerekir."}},{"@type":"Question","name":"Akü odasında klima varsa havalandırma yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Klima çoğunlukla havayı içeride dolaştırır ve sıcaklığı kontrol eder; dışarıya güvenli taze hava değişimi sağladığını otomatik olarak kanıtlamaz. Hidrojen seyreltmesi için doğal veya mekanik havalandırmanın debisi, giriş-çıkış konumu ve fan arızası davranışı ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"Hidrojen dedektörü fan yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Dedektör bir izleme ve alarm katmanıdır. Gerekli temel havalandırma, ateşleme kaynaklarının kontrolü, şarj sistemi ve emniyet düzenleri ayrı ayrı tasarlanır. Dedektör varsa kalibrasyon, alarm eşikleri, fan başlatma ve şarj kesme sebep-sonuçları test edilir."}},{"@type":"Question","name":"Fan durunca UPS akü şarjı devam etmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Davranış proje ve üreticiye bağlıdır; ancak fan arızasının izlenmesi ve riskli durumda şarjın sınırlandırılması veya kapatılması güçlü bir güvenlik yaklaşımıdır. Bazı UPS üreticileri akü odası havalandırması çalışmıyor girişinde şarj cihazını kapatan fonksiyon sunar. Bu işlev saha kabulünde test edilmelidir."}},{"@type":"Question","name":"Lityum akü odası için aynı hidrojen hesabı kullanılır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Lityum-iyon sistemlerde ana riskler termal runaway, yanıcı ve toksik gazlar, yangın yayılımı ve yeniden tutuşmadır. Kimya, UL 9540A veya ilgili test verileri, NFPA 855 ve yerel otorite şartları ayrı değerlendirilir; kurşun-asit hidrojen hesabı kopyalanmaz."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS akü odası havalandırması","item":"https://alo186.com/haberler/ups-aku-odasi-havalandirma-hidrojen-riski-vrla"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
<p class="eyebrow">UPS · akü odası · VRLA · hidrojen · havalandırma · şarj kilitlemesi · IEC 62485-2</p>
<h1>UPS akü odası nasıl havalandırılır? VRLA aküler hidrojen çıkarır mı?</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> VRLA aküler “kapalı ve hiç gaz çıkarmaz” değildir. Normal işletmede gazın büyük bölümünü hücre içinde yeniden birleştirirler; fakat emniyet valfi, basınç yükseldiğinde gazın kontrollü çıkmasına izin verir. Havalandırma ihtiyacı; hücre sayısı, akü teknolojisi, üreticinin gazlanma/şarj verisi, en yüksek şarj akımı, oda hacmi ve izin verilen gaz yoğunluğuna göre hesaplanır. Klima bulunması, tek başına dış hava değişimi ve hidrojen seyreltmesi sağlandığını kanıtlamaz.</p>
<div class="notice"><strong>Güvenlik sınırı:</strong> Akü odasında hidrojen alarmı, keskin koku, şişmiş akü, aşırı sıcaklık, elektrolit sızıntısı, duman veya ark belirtisi varsa odaya kontrolsüz giriş yapılmamalı; kıvılcım oluşturabilecek anahtar, fan, telefon veya el aleti kullanılmamalıdır. Yangın, duman veya patlama riski varsa 112 aranır. Akü terminalleri yüksek kısa devre enerjisi taşır; bakım yalnız yetkili personelce yapılır.</div>
<section><h2>VRLA, sulu kurşun-asit ve lityum aynı risk değildir</h2><table><thead><tr><th>Teknoloji</th><th>Normal işletme özelliği</th><th>Havalandırma açısından ana konu</th></tr></thead><tbody><tr><td>Sulu kurşun-asit</td><td>Şarj sırasında daha belirgin gazlanma ve elektrolit bakımı</td><td>Hidrojen/oksijen seyreltmesi, elektrolit ve korozyon</td></tr><tr><td>VRLA AGM/GEL</td><td>Gaz rekombinasyonu ve basınç emniyet valfi</td><td>Gazsız kabul edilmez; aşırı şarj, sıcaklık ve valf açması için üretici verili hesap</td></tr><tr><td>NiCd/NiMH sabit akü</td><td>Kimyaya özgü şarj ve gaz davranışı</td><td>IEC 62485-2 kapsamındaki teknolojiye özgü tasarım verileri</td></tr><tr><td>Lityum-iyon UPS/BESS</td><td>BMS kontrollü hücre/modül sistemi</td><td>Hidrojen hesabından farklı olarak termal runaway, yanıcı-toksik gaz ve yangın yayılımı</td></tr></tbody></table><p>IEC 62485-2:2010, 1500 V DC'ye kadar sabit ikincil akü kurulumlarında elektrik, gaz emisyonu ve elektrolit tehlikelerine karşı temel güvenlik önlemlerini kapsar; standardın IEC yaşam döngüsü sayfasında kararlılık tarihi 2028 olarak görünmektedir. EnerSys'in VRLA ürün açıklamalarında da her hücrede, iç basınç yükseldiğinde kontrollü gaz salan emniyet valfi bulunduğu belirtilir. Dolayısıyla “valf regülasyonlu” ifadesi “her koşulda hermetik” anlamına gelmez.</p></section>
<section><h2>Havalandırma hesabı için hangi veriler gerekir?</h2><ol><li><strong>Akü kimyası ve tam model:</strong> VRLA AGM, GEL, sulu kurşun-asit, NiCd veya lityum ayrılır.</li><li><strong>Hücre/blok sayısı:</strong> Seri ve paralel string yapısı, toplam hücre sayısı ve kapasite.</li><li><strong>Şarj cihazı sınırları:</strong> Float, boost/equalize gerilimi; sıcaklık kompanzasyonu; azami ve arıza durumundaki şarj akımı.</li><li><strong>Üretici gazlanma verisi:</strong> Tasarım ömrü sonu, arıza ve boost şarj için belirtilen değerler.</li><li><strong>Oda veya kabin hacmi:</strong> Net serbest hacim, tavan boşlukları ve gazın birikebileceği cepler.</li><li><strong>Hava giriş-çıkış düzeni:</strong> Taze hava girişi, üst seviyeden egzoz, kısa devre hava yolu ve diğer mahallere taşınım.</li><li><strong>Fan ve güç sürekliliği:</strong> Normal/arıza debisi, fan durum kontağı, yedek fan, UPS veya acil besleme.</li><li><strong>Hedef gaz yoğunluğu:</strong> Uygulanacak standardın güvenlik katsayısı ve yerel mevzuat sınırı.</li></ol><p>OSHA'nın batarya güvenliği düzenlemesi, gazların yayılması ve patlayıcı karışım birikiminin önlenmesi için havalandırma ister. Bu kaynak Türkiye'de doğrudan mevzuat yerine geçmez; ancak havalandırma görevinin yalnız konfor sıcaklığı değil, gaz seyreltmesi olduğunu açıkça gösterir. Debi hesabı, IEC 62485-2 ve akü üreticisinin güncel teknik verisiyle projeye özgü yapılmalıdır.</p></section>
<section><h2>Klima, doğal menfez, fan ve gaz dedektörü ne işe yarar?</h2><table><thead><tr><th>Katman</th><th>Ana görevi</th><th>Tek başına yeterli olmadığı nokta</th></tr></thead><tbody><tr><td>Klima</td><td>Oda sıcaklığını ve akü ömrünü kontrol etmek</td><td>Çoğu cihaz dışarıya hava atmaz; hidrojen seyreltmesini kanıtlamaz</td></tr><tr><td>Doğal havalandırma</td><td>Alt giriş ve üst çıkışla sürekli pasif hava değişimi</td><td>Menfez alanı, basınç farkı, engeller ve bina rüzgâr koşulu doğrulanmalıdır</td></tr><tr><td>Mekanik egzoz</td><td>Hesaplanan hava debisini sağlamak</td><td>Fan arızası, güç kaybı, kıvılcım riski ve alarm/kilitleme çözülmelidir</td></tr><tr><td>Hidrojen/gaz dedektörü</td><td>Biriken gazı algılayıp alarm veya sebep-sonuç başlatmak</td><td>Temel havalandırma ve doğru şarj ayarının yerine geçmez</td></tr><tr><td>Şarj kilitlemesi</td><td>Havalandırma kaybında gaz üretimini artırabilecek şarjı durdurmak veya sınırlamak</td><td>UPS'in yük besleme ve batarya yedekleme senaryosu projeye göre analiz edilmelidir</td></tr></tbody></table><p>Schneider Electric'in bazı Galaxy UPS sistemlerinde “battery room ventilation is inoperable” girişinin aktif olması hâlinde batarya şarj cihazını kapatan bir giriş fonksiyonu bulunur. Bu örnek, fan durumunun yalnız BMS ekranında izlenmesi yerine şarj sistemiyle sebep-sonuç ilişkisi kurulabileceğini gösterir; uygulanabilirlik her UPS modelinde ayrıca kontrol edilir.</p></section>
<section><h2>Akü odası saha kabulünde hangi testler yapılmalı?</h2><ol><li><strong>Tek hat ve yerleşim:</strong> UPS, şarj cihazı, DC kesici, stringler, kabinler, menfezler, fanlar ve sensörler işlenir.</li><li><strong>Şarj ayarı:</strong> Float/boost gerilimi, sıcaklık kompanzasyonu ve maksimum şarj akımı akü üreticisiyle karşılaştırılır.</li><li><strong>Havalandırma debisi:</strong> Tasarım hesabı ile ölçülen gerçek debi ve hava yönü karşılaştırılır.</li><li><strong>Ölü hacim kontrolü:</strong> Tavan, kabin üstü, kanal ve kapalı ceplerde gaz birikme olasılığı incelenir.</li><li><strong>Fan arızası:</strong> Fan durdurularak alarm, yedek fan, şarj sınırı/kesme ve uzaktan bildirim doğrulanır.</li><li><strong>Güç kaybı:</strong> Şebeke kesintisinde havalandırmanın hangi kaynaktan ne kadar süre çalıştığı kaydedilir.</li><li><strong>Gaz dedektörü:</strong> Uygun test gazı ve üretici yöntemiyle kalibrasyon, alarm seviyeleri ve sebep-sonuç test edilir.</li><li><strong>Ateşleme kaynakları:</strong> Sigara, anahtar, röle, motor, priz ve kıvılcım oluşturabilecek ekipmanın konumu değerlendirilir.</li><li><strong>Acil durum:</strong> İşaretleme, erişim, göz/yüz yıkama, uygun KKD, sızıntı ve yangın prosedürü kontrol edilir.</li><li><strong>Bakım trendi:</strong> Sıcaklık, blok gerilimi, iç direnç/conductance, şişme, korozyon ve alarm geçmişi raporlanır.</li></ol><p><a href="/haberler/ups-aku-kapasite-testi-self-test-desarj-farki">UPS akü kapasite testi</a>, <a href="/haberler/ups-aku-degisim-zamani-belirtileri">UPS akü değişim zamanı</a>, <a href="/haberler/ups-epo-rpo-acil-kapatma-nasil-calisir">UPS EPO/RPO</a>, <a href="/haberler/ups-eco-modu-online-cift-cevrim-farki">UPS ECO ve online mod</a>, <a href="/haberler/enerji-depolama-ul-9540-ul-9540a-nfpa-855-farki">UL 9540/9540A ve NFPA 855</a>, <a href="/haberler/bess-soc-soh-kullanilabilir-enerji-kapasite-testi">BESS SoC/SoH ve kapasite</a>, <a href="/hesaplama/elektrik-surekliligi-pasaportu/">Elektrik Sürekliliği Pasaportu</a> ve <a href="/elektrik-durum-merkezi?event=backup&amp;scope=business">Elektrik Durum Merkezi</a> akü odasının performans ve işletme boyutlarını tamamlar.</p><div class="notice"><strong>Satın almama sınırı:</strong> Akü odası sıcak veya alarm veriyor diye otomatik olarak yeni akü, klima, fan ya da gaz dedektörü alınmaz. Önce şarj gerilimi, sıcaklık kompanzasyonu, mevcut hava debisi, menfez tıkanıklığı, fan dönüş yönü, sensör kalibrasyonu ve akü üreticisinin gazlanma verisi doğrulanır. Kök neden yanlış ayar veya bakım eksikliği ise yeni ekipman tek başına çözüm değildir.</div></section>
<section><h2>Birincil kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/7091" target="_blank" rel="noopener">IEC 62485-2:2010 — Sabit akülerde elektrik, gaz emisyonu ve elektrolit güvenliği ↗</a></li><li><a href="https://www.osha.gov/laws-regs/regulations/standardnumber/1926/1926.441" target="_blank" rel="noopener">OSHA 1926.441 — Batarya gazlarının yayılması ve patlayıcı karışımın önlenmesi ↗</a></li><li><a href="https://www.enersys.com/en/products/batteries/powersafe/powersafe-v/" target="_blank" rel="noopener">EnerSys PowerSafe VRLA — Basınç yükselmesinde kontrollü gaz salan emniyet valfi ↗</a></li><li><a href="https://www.productinfo.schneider-electric.com/galaxyvl_ul/990-94384-galaxy-vl-1600-2000-kw-ups-system-operation/English/990-94384%20Galaxy%20VL%202MW%20480%20V%20UPS%20System%20Operation_DD01042521.xml/%24/ConfiguretheInputContacts_GVL_0000493108" target="_blank" rel="noopener">Schneider Electric — Akü odası havalandırması arızasında şarj kapatma girişi örneği ↗</a></li></ul><p class="updated">Son doğrulama: 30 Temmuz 2026. Akü odası tasarımı; akü ve UPS üreticisinin güncel dokümanları, Türkiye'deki yangın/iş güvenliği mevzuatı, bina koşulları ve yetkili mühendis hesabına göre doğrulanmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber UPS aküsünün kapasitesi, değişim zamanı veya lityum BESS yangın testlerini tekrar etmez. Görevi, <strong>VRLA ve diğer sabit akü kurulumlarında gaz emisyonu, havalandırma hesabı, klima-fan ayrımı, fan arızası, gaz algılama ve şarj kilitlemesinin hangi veriler ve saha testleriyle doğrulanacağını</strong> açıklamaktır.</p></section>
<section class="cta"><h2>UPS akü odası güvenlik kabul dosyası</h2><p>Akü modeli ve hücre sayısı, şarj verileri, havalandırma hesabı, gerçek debi, fan arıza senaryosu, gaz alarmı ve bakım kayıtlarını tek teknik dosyada birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?source=article&amp;problem=ups-aku-odasi-havalandirma">Profesyonel ön değerlendirme</a></p></section>
<section><h2>Ticari sınır</h2><p>ALO186 bağımsız bilgi platformudur; UPS üreticisi, akü tedarikçisi, yangın danışmanı, iş güvenliği kurumu veya resmî proje onay mercii değildir.</p></section>
</article></main><footer>ALO186 · Bağımsız elektrik bilgilendirme platformu</footer></body></html>
