<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Akü String Dengesizliği ve Zayıf Akü Nasıl Anlaşılır? | ALO186</title>
  <meta name="description" content="UPS battery string dengesizliği nedir? Bir zayıf akünün bütün stringi nasıl etkilediğini; iç direnç, gerilim, sıcaklık, runtime ve eski-yeni akü karışımı üzerinden öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü string dengesizliği ve zayıf akü nasıl anlaşılır?","description":"Seri UPS akü dizisinde tek zayıf akünün runtime, gerilim, sıcaklık ve diğer aküler üzerindeki etkisini açıklayan bakım rehberi.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS battery string"},{"@type":"DefinedTerm","name":"akü iç direnci"},{"@type":"DefinedTerm","name":"string imbalance"},{"@type":"DefinedTerm","name":"runtime testi"},{"@type":"DefinedTerm","name":"VRLA akü izleme"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Bir zayıf akü bütün UPS stringini etkiler mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Seri stringde aynı akım bütün akülerden geçer. Kapasitesi düşük veya iç direnci yüksek bir blok yük altında daha hızlı gerilim düşürerek UPS’in erken düşük batarya kesmesine ve diğer blokların daha fazla zorlanmasına yol açabilir."}},{"@type":"Question","name":"Zayıf akü yalnız voltmetreyle bulunur mu?","acceptedAnswer":{"@type":"Answer","text":"Dinlenme gerilimi tek başına yeterli değildir. Float, şarj ve kontrollü deşarj gerilimleri; iç direnç veya empedans, sıcaklık, bağlantı torku ve gerçek runtime birlikte değerlendirilmelidir."}},{"@type":"Question","name":"UPS’te eski ve yeni aküler karıştırılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üreticiler çoğu UPS stringinde eski ve yeni modüllerin karıştırılmasını önermez. Yaş ve iç direnç farkı dengesiz şarj/deşarj oluşturabilir; tam modelin kılavuzu ve string değiştirme prosedürü esas alınmalıdır."}},{"@type":"Question","name":"Tek bir akü bozuksa yalnız onu değiştirmek doğru mudur?","acceptedAnswer":{"@type":"Answer","text":"Her sistemde doğru değildir. Bazı UPS üreticileri tüm battery string veya kartuş setinin birlikte değiştirilmesini ister. Garanti, güvenlik ve denge için yetkili servis prosedürü uygulanmalıdır."}}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-aku-degisim-uygunluk/">Akü uygunluk testi</a><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">Battery string · zayıf blok · iç direnç · runtime · sıcaklık · 12 dk</span><h1>UPS akü string dengesizliği ve zayıf akü nasıl anlaşılır?</h1><p class="lead">Bir UPS <strong>battery string</strong> içinde seri bağlı akülerden biri kapasite kaybettiğinde veya <strong>iç direnç</strong> yükseldiğinde bütün stringin çalışma süresi düşebilir. Zayıf blok dinlenmede normal voltaj gösterebilir; sorun çoğu zaman yük altında hızlı gerilim çökmesi, sıcaklık farkı, yüksek empedans veya erken düşük batarya kesmesiyle ortaya çıkar.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: Schneider Electric Smart-UPS ve Easy UPS teknik dokümanları; Eaton lityum UPS doğrulama rehberi</span><span>Bağımsız bilgi; ALO186 UPS üreticisi, batarya servisi veya garanti mercii değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Seri stringde bütün akülerden aynı akım geçer; en zayıf blok stringin kullanılabilir kapasitesini belirleyebilir. Schneider Electric, bazı Smart-UPS modellerinde self-testin tek tek modülü değil tüm string davranışını değerlendirdiğini ve eski-yeni batarya karışımından kaçınılması gerektiğini belirtir. Doğru teşhis; gerçek runtime, blok gerilimleri, iç direnç, sıcaklık ve bağlantı kontrollerinin birlikte yapılmasını gerektirir.</div>
<div class="layout"><div class="article">
<section><h2>1. Battery string neden tek sistem gibi davranır?</h2><p>Seri bağlı aküler toplam DC gerilimini oluşturur. Yük akımı her bloktan aynı geçtiği için kapasitesi düşük bir akü daha hızlı boşalır; iç direnci yüksek bir aküde daha büyük gerilim düşümü ve ısı oluşabilir.</p><div class="formula"><strong>Basit ilişki:</strong><br>Blok gerilim düşümü ≈ Akım × İç direnç</div><p>Bir blok erken alt gerilim sınırına ulaştığında UPS, diğer akülerde enerji kalsa bile bütün stringi korumak için kapanabilir.</p></section>
<section><h2>2. Zayıf akünün tipik belirtileri</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası neden</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Runtime’ın hızlı kısalması</td><td>Kapasite kaybı veya yüksek iç direnç</td><td>Tam şarj sonrası kontrollü yük testi</td></tr><tr><td>Bir blokta yük altında hızlı voltaj düşüşü</td><td>Zayıf hücre/blok</td><td>Eşzamanlı blok gerilim ölçümü</td></tr><tr><td>Lokal sıcaklık artışı</td><td>İç direnç, gevşek terminal veya aşırı şarj</td><td>Termal ve tork kontrolü</td></tr><tr><td>Replace Battery alarmı</td><td>String performansı self-test kriterini karşılamıyor</td><td>Üretici self-test ve olay kaydı</td></tr><tr><td>Şişme, koku veya sızıntı</td><td>Güvenlik arızası</td><td>Derhal servis ve güvenli izolasyon</td></tr></tbody></table></div></section>
<section><h2>3. Neden yalnız dinlenme voltajı yeterli değildir?</h2><p>Şarj cihazına bağlı bir VRLA blok, kapasitesi ciddi azalmış olsa bile normal float gerilimine yakın değer gösterebilir. Schneider Electric, bazı Smart-UPS XL sistemlerinde UPS’in belirli bir yük altında string voltajının düşme hızını izlediğini; bunu basit bir voltmetreyle kolayca taklit etmenin mümkün olmadığını açıklar.</p><p>Bu nedenle şu ölçümler birlikte değerlendirilmelidir:</p><ul><li>Her blokta float, şarj ve kontrollü deşarj gerilimi</li><li>İç direnç veya empedans trendi</li><li>String şarj/deşarj akımı</li><li>Ortam ve blok sıcaklıkları</li><li>Terminal bağlantıları ve gevşeklik</li><li>Tam şarj sonrası gerçek runtime</li></ul></section>
<section><h2>4. Eski ve yeni aküler neden karıştırılmamalı?</h2><p><strong>Eski ve yeni</strong> aküler aynı stringe bağlandığında kapasite, iç direnç ve şarj kabulü farklı olur. Yeni akü eski blokların sınırlarına göre çalışır; eski bloklar ise şarj ve deşarj sırasında daha fazla zorlanabilir.</p><p>Schneider Electric, birçok Smart-UPS uygulamasında iç ve dış kartuşların aynı anda yenilenmesini; Easy UPS prosedürlerinde ise aynı modül tipinin ve <strong>tüm string</strong> değişiminin uygulanmasını ister. Nihai kural tam modele göre doğrulanmalıdır.</p><div class="warning"><strong>Tek blok değişimi otomatik çözüm değildir:</strong> Bir UPS veya batarya kabininde üretici tüm string değişimi istiyorsa yalnız arızalı görünen bloğu değiştirmek yeni dengesizlik ve garanti riski oluşturabilir.</div></section>
<section><h2>5. Self-test neyi gösterir, neyi göstermez?</h2><p>UPS self-test; batarya voltajının yük altında davranışını ve belirli üretici eşiklerini kontrol edebilir. Ancak her UPS tek tek modül veya haricî kabini ayrı teşhis edemez. “Replace Battery” uyarısı bazen yalnız string düzeyinde alarmdır.</p><ol class="steps"><li>UPS’i üreticinin önerdiği süre boyunca tam şarj edin.</li><li>Normal veya kontrollü bilinen yükte self-test çalıştırın.</li><li>Event log, runtime ve düşük batarya kesme süresini kaydedin.</li><li>String ve blok ölçümlerini servis cihazıyla karşılaştırın.</li><li>Tek ölçüm yerine önceki bakım değerleriyle trend yapın.</li></ol></section>
<section><h2>6. Hangi durumda acil servis gerekir?</h2><div class="danger"><strong>Güvenlik belirtisi:</strong> Şişme, elektrolit sızıntısı, yoğun koku, duman, erime, terminalde kıvılcım veya hızla artan sıcaklık varsa runtime testi yapmayın. Batarya yüksek kısa devre akımı ve ark riski taşır; yetkisiz personeli uzaklaştırın ve yetkili UPS servisi çağırın.</div><p>Yüksek gerilimli UPS kabini, paralel string veya lityum sistemde BMS, ayırıcı ve DC ark riski nedeniyle ölçüm yalnız eğitimli personelce yapılmalıdır.</p></section>
<section><h2>7. Yeni akü veya UPS gerekli mi?</h2><p>Mevcut string hedef runtime’ı sağlıyor, blok değerleri dengeli ve güvenlik alarmı yoksa yalnız yaş nedeniyle değişim gerekmeyebilir. Yetersizlik doğrulanırsa tam model, kartuş kodu, string sayısı, blok adedi, kimya, gerilim ve üretici prosedürü birlikte kontrol edilmelidir.</p><p><a class="button" href="/hesaplama/ups-aku-degisim-uygunluk/">UPS akü değişim uygunluğunu test edin</a> <a class="button secondary" href="/hesaplama/ups-suresi/">Gerçek yükle hedef runtime’ı hesaplayın</a></p><div class="warning"><strong>Affiliate sınırı:</strong> Tam UPS modeli, kartuş veya string kodu ve ölçüm sonucu doğrulanmadan ürün rotası açılmaz. Mevcut string hedef süreyi sağlıyorsa satın almama geçerli sonuçtur.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.se.com/us/en/faqs/FA156551/" rel="external noopener">Schneider Electric — Smart-UPS XL: zayıf batarya ve string self-test açıklaması</a></li><li><a href="https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/ReplaceaBatteryStringTSK_0000351260" rel="external noopener">Schneider Electric — Easy UPS 3M battery string replacement</a></li><li><a href="https://blog.se.com/infrastructure-and-grid/power-management-metering-monitoring-power-quality/2016/10/04/3-approaches-monitoring-ups-batteries/" rel="external noopener">Schneider Electric — UPS bataryalarının hücre/blok düzeyinde izlenmesi</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/lithium-ion-batteries-/lithium-ion-ups-faq.html" rel="external noopener">Eaton — lityum UPS string dengeleme ve test doğrulaması</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Nihai değişim ve bakım kararı tam UPS/batarya modelinin servis kılavuzuna göre verilmelidir.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Zayıf string sinyalleri</h2><ul><li>Runtime kısalması</li><li>Yükte hızlı voltaj çökmesi</li><li>Yüksek iç direnç</li><li>Lokal sıcaklık farkı</li><li>Replace Battery alarmı</li></ul></div><div class="side-card"><h2>İlgili rehberler</h2><p><a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a></p><p><a href="/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">UPS aküsü neden şarj olmuyor?</a></p><p><a href="/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir">SoC ve SoH farkı</a></p></div><div class="side-card"><h2>Uzmanlık sınırı</h2><p>Yüksek DC gerilimli battery string ölçümü, terminal torku ve yük testi yalnız yetkili UPS servisi veya eğitimli batarya personeli tarafından yapılmalıdır.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgi platformudur; UPS üreticisi, batarya satıcısı, yetkili servis veya kamu kurumu değildir.</p></div></footer>
</body>
</html>
