<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Aküsü Şişti, Sıcak veya Koku Var: Ne Yapmalı? | ALO186</title><meta name="description" content="UPS aküsü şişmiş, aşırı sıcak, sızıntılı veya kokuluysa kullanmaya devam etmeyin. Hasarlı akü, değişim alarmı, ömür ve servis sınırını güvenli biçimde ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/ups-akusu-sisti-sicak-koku-var-ne-yapmali/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS aküsü şişti, sıcak veya koku var: Ne yapmalı?","description":"Şişme, aşırı ısı, koku, sızıntı ve replace-battery alarmını ayıran; aktif hasarda DIY sökümü kapatan UPS akü güvenlik rehberi.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-akusu-sisti-sicak-koku-var-ne-yapmali/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS akü şişmesi"},{"@type":"DefinedTerm","name":"VRLA akü"},{"@type":"DefinedTerm","name":"UPS battery safety"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS aküsü şişmişse kullanmaya devam edilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Şişme fiziksel hasar belirtisidir. APC/Schneider Electric hasarlı, şişmiş veya sızıntılı akülerde destek/servis yönlendirmesi yapar. Aküyü zorla çekmek veya kabini açmak güvenli değildir."}},{"@type":"Question","name":"UPS aküsü neden şişer?","acceptedAnswer":{"@type":"Answer","text":"Aşırı sıcaklık, yaşlanma, şarj koşulları ve batarya içi bozulma şişmeyle ilişkili olabilir; tek fotoğraftan kesin kök neden konmaz. Şarj gerilimi, ortam sıcaklığı, akü yaşı ve UPS alarm geçmişi servis tarafından birlikte değerlendirilmelidir."}},{"@type":"Question","name":"UPS fişini çekince içerisi güvenli olur mu?","acceptedAnswer":{"@type":"Answer","text":"Hayır. UPS içinde enerji depolayan aküler vardır ve üretici güvenlik dokümanları şebekeden ayrılmış olsa bile şok/enerji tehlikesi bulunabileceğini belirtir. Kullanıcı yalnız model kılavuzunda açıkça izin verilen işlemleri yapmalıdır."}},{"@type":"Question","name":"Replace Battery alarmı ile şişmiş akü aynı şey mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Replace Battery alarmı performans/öz-test sonucuyla ilişkili olabilir. Fiziksel şişme, sızıntı, koku veya aşırı ısı daha güçlü bir güvenlik belirtisidir ve aktif kullanımın sürdürülmemesini gerektirir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS aküsü şişti"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/ev-elektrik-guvenlik-kontrol-merkezi/">Güvenlik merkezi</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · akü · şişme · sıcaklık · VRLA</span><h1>UPS aküsü şişti, aşırı sıcak veya koku var: Aküyü zorla çıkarmayın</h1><p class="lead">Şişme, sızıntı, anormal koku, kabin deformasyonu veya olağandışı ısı bir “runtime azaldı” şikâyetinden farklıdır. Önce aktif güvenlik riskini kapatın; daha sonra akü ömrü, şarj, ortam ve UPS durumu birlikte incelensin.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: Schneider Electric/APC, IEC</span><span>ALO186 UPS servisi değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>Akü veya UPS kabini şişmiş/deforme olmuşsa, sızıntı veya keskin/alışılmadık koku varsa, aşırı ısı, duman veya renk değişimi görülüyorsa cihazı normal kullanımda çalıştırmaya devam etmeyin. Şişmiş aküyü çekiştirerek çıkarmayın, delmeyin, bastırmayın veya UPS kasasını açmayın. Çevrede duman/yangın belirtisi varsa acil güvenlik prosedürünü uygulayın; değilse üretici/UPS servisiyle model ve akü tipine uygun güvenli izolasyon ve değişim planı oluşturun.</div><div class="layout"><div class="article"><section><h2>1. Dört belirtiyi birbirinden ayırın</h2><div class="grid"><div class="card"><h3>Yalnız Replace Battery alarmı</h3><p>Akünün kapasitesi veya self-test sonucu zayıflamış olabilir. Fiziksel hasar yoksa model kılavuzundaki bakım/değişim süreci izlenir.</p></div><div class="card"><h3>Şişme / kabin deformasyonu</h3><p>Fiziksel hasar kabul edilir. Schneider Electric, bazı Smart-UPS batarya kartuşlarının şişme nedeniyle yuvasından çıkmayabileceğini ve bu durumda UPS değişiminin dahi gündeme gelebileceğini belirtiyor.</p></div><div class="card"><h3>Koku / sızıntı</h3><p>Hasarlı akü kimyasal risk yaratabilir. APC güvenlik belgeleri şişmiş veya sızıntılı aküler için destek/servis yönlendirmesi yapıyor; akünün açılmamasını veya parçalanmamasını vurguluyor.</p></div><div class="card"><h3>Aşırı ısı</h3><p>Yük, ortam, havalandırma, şarj ve akü yaşlanması birlikte ele alınmalıdır. “Fan çalışıyor, sorun yok” varsayımı yeterli değildir.</p></div></div></section><section><h2>2. UPS'i prizden çekmek her tehlikeyi ortadan kaldırmaz</h2><p>IEC 62040-1'in geçerli konsolide sürümü UPS sistemlerinde elektrik çarpması, yangın, termal ve yüksek enerji risklerini kapsıyor. APC/Schneider güvenlik dokümanları da Smart-UPS ve Back-UPS ürünlerinin <strong>şebekeden ayrılmış olsa bile iç akü nedeniyle enerji/şok tehlikesi taşıyabileceğini</strong> belirtiyor.</p><div class="warning"><strong>Yapmayın:</strong> şişmiş aküyü tornavida ile kanırtmayın, kabini delmeyin, hücreyi bastırmayın, farklı tip/kapasite aküyü doğaçlama bağlamayın, aktif sızıntıyı çıplak elle temizlemeyin ve büyük/rack/3 faz UPS akü kabinine kullanıcı müdahalesi yapmayın.</div></section><section><h2>3. Şişme neden olmuş olabilir?</h2><p>Tek bir fotoğraf kök nedeni göstermez. VRLA akülerde yaşlanma, yüksek ortam sıcaklığı, uygunsuz şarj koşulu veya uzun süreli termal stres performansı ve fiziksel durumu bozabilir. Schneider'in bakım dokümanları VRLA sistemlerinde aşırı ısınma, gaz birikimi ve terminal korozyonu gibi risklerin periyodik bakım gerektirdiğini vurguluyor.</p><p>Bu nedenle servis raporunda yalnız “akü değişti” değil; <strong>akü yaşı/tarih kodu, ortam sıcaklığı, havalandırma, UPS şarj/alarm geçmişi, string/blok gerilimleri ve modelin izin verdiği şarj değerleri</strong> birlikte değerlendirilmelidir. Fiziksel hasar giderilmeden runtime testi yapılmaz.</p></section><section><h2>4. Hangi mevcut ALO186 rehberiyle devam etmeli?</h2><p>Fiziksel hasar yok fakat çalışma süresi kısaldıysa <a href="/haberler/ups-aku-runtime-kalibrasyon-desarj-kapasite-kabul-testi">UPS runtime ve deşarj kapasite kabulünü</a>; alarm varsa <a href="/haberler/ups-surekli-otuyor-bip-sesi-alarm-ne-anlama-gelir/">UPS bip sesi ve alarm rehberini</a>; büyük akü odalarında havalandırma ve şarj güvenliği için <a href="/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-arizasi-kabul">UPS akü odası kabul rehberini</a> kullanın. Fiziksel şişme varsa bu testlerden önce güvenli servis izolasyonu gelir.</p></section><section><h2>5. Dönüşüm: yeni akü siparişinden önce doğru kapsamı belirleyin</h2><div class="cta"><h3>Servise beş alanlı akü durum kaydı verin</h3><p>UPS tam modeli, akü/kartuş tam tipi, yaklaşık devreye alma tarihi, fiziksel belirti (şişme/ısı/koku/sızıntı) ve ekran/alarm kodunu kaydedin. Büyük UPS'te string sayısı ve akü odası sıcaklığı yetkin personel tarafından eklenir. Fiziksel hasar yok ve model yalnız kapasite alarmı veriyorsa gereksiz tüm UPS değişimi yerine üreticinin izin verdiği bakım/değişim yolunu değerlendirin.</p><a href="/haberler/ups-surekli-otuyor-bip-sesi-alarm-ne-anlama-gelir/">UPS alarm teşhisine geç →</a></div></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://www.se.com/us/en/faqs/FA415454/" rel="external noopener">Schneider Electric — Smart-UPS / Back-UPS safety guidelines; swollen or leaking batteries</a></p><p><a href="https://www.se.com/us/en/faqs/FAQ000267524/" rel="external noopener">Schneider Electric — swollen batteries can prevent RBC removal; last modified 14 July 2026</a></p><p><a href="https://www.apc.com/ca/en/who-we-are/sustainability/battery-safety/" rel="external noopener">APC — damaged batteries: odour, swelling, cracking and special handling</a></p><p><a href="https://webstore.iec.ch/en/publication/80573" rel="external noopener">IEC 62040-1:2017+AMD1:2021+AMD2:2022 — UPS safety requirements, current consolidated edition</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur; UPS/batarya üreticisi, servis veya satıcı değildir. Şişme, sızıntı, duman, yangın, aşırı ısı veya kimyasal koku bulunan aktif tehlikede ticari yönlendirme yapılmaz.</p></div></footer></body></html>