<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Backfeed Protection Active ve Kontaktör Arızası | ALO186</title>
<meta name="description" content="UPS Backfeed Protection Active alarmını giriş/bypass kontaktörü, şönt açtırma, 24 V besleme, AUX geri bildirimi ve tehlikeli geri besleme testiyle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-backfeed-protection-active-kontaktor-shunt-trip-aux-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Backfeed Protection Active alarmı nasıl teşhis edilir?","description":"UPS Backfeed Protection Active alarmını giriş/bypass kontaktörü, şönt açtırma, 24 V besleme, AUX geri bildirimi ve tehlikeli geri besleme testiyle ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-backfeed-protection-active-kontaktor-shunt-trip-aux-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Backfeed Protection"},{"@type":"DefinedTerm","name":"Voltage Backfeed"},{"@type":"DefinedTerm","name":"Automatic Isolation Device"},{"@type":"DefinedTerm","name":"Shunt Trip"},{"@type":"DefinedTerm","name":"Undervoltage Release"},{"@type":"DefinedTerm","name":"Backfeed Contactor"},{"@type":"DefinedTerm","name":"Auxiliary Contact"},{"@type":"DefinedTerm","name":"Single Mains"},{"@type":"DefinedTerm","name":"Dual Mains"},{"@type":"DefinedTerm","name":"Static Bypass"},{"@type":"DefinedTerm","name":"IEC 62040-1"},{"@type":"DefinedTerm","name":"Absence of Voltage"},{"@type":"DefinedTerm","name":"UIB"},{"@type":"DefinedTerm","name":"SSIB"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS backfeed alarmı ne anlama gelir?","acceptedAnswer":{"@type":"Answer","text":"UPS, giriş veya bypass tarafında enerji geri besleme koşulu algılamış ya da backfeed izolasyon cihazının komut/geri bildirim zincirinde tutarsızlık görmüş olabilir."}},{"@type":"Question","name":"Backfeed kontaktörü elle kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kontaktör veya şönt açtırma düzeni güvenlik işlevinin parçasıdır; elle zorlamak veya yardımcı kontağı köprülemek tehlikeli gerilimi giriş tarafında bırakabilir."}},{"@type":"Question","name":"UPS çıkışı çalışıyorsa alarm önemsiz midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yük beslenmeye devam etse bile giriş izolasyonu güvenli olmayabilir ve bakım personeli için ölümcül geri besleme riski oluşabilir."}},{"@type":"Question","name":"Single mains ve dual mains sistemlerde test aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Rectifier girişi ile bypass girişi ayrı kaynaklardan beslenebilir; her izolasyon cihazı, 24 V besleme ve yardımcı kontak kendi topolojisine göre doğrulanmalıdır."}},{"@type":"Question","name":"Onarım sonrası kabul nasıl yapılır?","acceptedAnswer":{"@type":"Answer","text":"Kaynak kaybı simülasyonu, açma süresi, giriş terminallerinde tehlikeli gerilim yokluğu, AUX geri bildirimi ve normal-bypass-batarya mod geçişleri kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS Backfeed Protection Active alarmı nasıl teşhis edilir?"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · backfeed · kontaktör · shunt trip · 25 dk</span><h1>UPS Backfeed Protection Active alarmı nasıl teşhis edilir?</h1><p class="lead"><strong>Backfeed kontaktörünü, şönt açtırmayı veya yardımcı kontağı köprülemeyin.</strong> UPS yükü beslemeye devam etse bile giriş ya da bypass tarafında tehlikeli gerilim bulunabilir; topoloji ve otomatik izolasyon zinciri tam olarak doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil üretici ve IEC kaynakları</span><span>Enerjili müdahale yalnız yetkili personelce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Backfeed Protection Active, yalnız bir yazılım uyarısı değildir; giriş veya bypass tarafına enerji geri beslemesini önleyen güvenlik zinciriyle ilgilidir.</strong> Schneider Electric, IEC 62040-1’e uygun otomatik izolasyon cihazı olarak kontaktör, kesici veya şönt açtırmalı düzen kullanılmasını ve bazı topolojilerde kaynak kaybından sonra belirli sürede açmasını ister. Alarm; gerçek geri besleme, yanlış bağlantı, 24 V kumanda kaybı, shunt-trip/UVR bobini, AUX kontak tutarsızlığı veya yanlış single/dual mains yapılandırmasından kaynaklanabilir.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Doğrulama</th></tr></thead><tbody><tr><td>UPS giriş kesicisi açıkken girişte gerilim var</td><td>Gerçek backfeed veya yanlış izolasyon topolojisi</td><td>Bütün terminaller ve PE arasında güvenli gerilim yokluğu testi yapın</td></tr><tr><td>Alarm kaynak kaybında oluşuyor</td><td>Şönt açtırma/UVR bobini, 24 V besleme veya açma süresi problemi</td><td>Komut, bobin gerilimi, mekanik açma ve AUX geri bildirimini zaman eşli kaydedin</td></tr><tr><td>Kontaktör açıyor fakat alarm kalıyor</td><td>AUX kontak, kablo, giriş polaritesi veya yazılım ayarı</td><td>Fiziksel konum ile dijital giriş durumunu karşılaştırın</td></tr><tr><td>Yalnız dual mains modunda hata</td><td>Rectifier ve bypass izolasyon cihazlarının karışması</td><td>UIB/SSIB ve ilgili backfeed cihazlarını tek hatla eşleştirin</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Kritik yük planı:</strong> Testten önce yükün redundant UPS, bypass veya jeneratörle güvenli besleme planını onaylayın.</li><li><strong>Topoloji:</strong> Single mains, dual mains, ortak/ayrı bypass, nötr anahtarlama ve haricî backfeed kutusunu as-built üzerinde doğrulayın.</li><li><strong>Olay kaydı:</strong> Tam alarm kodu, mod, kaynak durumu, kontaktör komutu ve AUX geri bildirimlerini ortak zaman çizelgesine alın.</li><li><strong>Görsel ve etiket:</strong> Backfeed uyarı etiketleri, kesici/kontaktör kimlikleri, kablo numaraları ve erişim noktalarını kontrol edin.</li><li><strong>Kumanda beslemesi:</strong> 24 V DC kaynak, sigorta, shunt-trip veya UVR bobin gerilimi ve kablo gerilim düşümünü ölçün.</li><li><strong>İzolasyon cihazı:</strong> Kontaktör/kesicinin mekanik serbestliğini, ana kontaklarını ve üretici anma değerini güvenli durumda inceleyin.</li><li><strong>AUX geri bildirimi:</strong> Fiziksel açık-kapalı konumu, yardımcı kontak sürekliliği ve UPS dijital girişini karşılaştırın.</li><li><strong>Gerilim yokluğu:</strong> Kaynak kaybı sonrasında giriş, bypass, nötr ve PE arasında uygun cihazla tehlikeli gerilim bulunmadığını doğrulayın.</li><li><strong>Fonksiyon testi:</strong> Tek değişkenli düzeltmeden sonra kaynak kaybı ve mod geçişini üretici prosedürüyle kontrollü test edin.</li><li><strong>Tekrar kabul:</strong> Normal, bypass ve batarya modlarında açma süresi, AUX durumu ve terminal gerilimlerini raporlayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS marka-model ve firmware</li><li>Single/dual mains topolojisi</li><li>Rectifier giriş ve bypass kaynağı</li><li>Nötr anahtarlama düzeni</li><li>Backfeed cihazı marka ve anma değeri</li><li>Shunt-trip veya UVR bobin tipi</li><li>24 V DC kaynak ve sigorta</li><li>Bobin komut gerilimi</li><li>AUX kontak mantığı ve polaritesi</li><li>Kaynak kaybı zaman damgası</li><li>Mekanik açma süresi</li><li>Giriş/bypass terminal gerilimleri</li><li>UPS alarm ve röle kayıtları</li><li>Normal-bypass-batarya tekrar kabulü</li></ol></section>
<section class="warning"><h2>Güvenlik ve uygulama sınırı</h2><p><strong>UPS kapalı görünse bile giriş terminallerinde geri besleme gerilimi bulunabilir.</strong> Bütün kaynakları izole edin ve fazlar, nötr ve koruyucu toprak arasında gerilim yokluğunu doğrulayın. Kontaktör, AUX kontak, shunt-trip/UVR veya backfeed alarmını bypass etmeyin. IEC 62040-1 ve tam model üretici şeması önceliklidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>Bypass Out of Tolerance</strong>, <strong>Battery Breaker Open</strong> veya genel static bypass arızasını tekrar etmez. Özgün görev; tehlikeli giriş geri beslemesini ve otomatik izolasyon cihazının komut–mekanik hareket–AUX geri bildirim zincirini doğrulamaktır.</p></section>
<section><h2>İlgili ALO186 rehberleri ve araçları</h2><div class="links"><a href="/haberler/ups-bypass-out-of-tolerance-senkronizasyon-unavailable-statik-bypass-teshis">UPS bypass tolerans ve senkronizasyon</a><a href="/haberler/ups-battery-breaker-open-battery-disconnected-aku-devresi-teshis">UPS akü kesicisi ve bağlantı</a><a href="/haberler/jenerator-reverse-power-ansi-32r-motoring-ct-polarite-teshis">Jeneratör ters güç koruması</a><a href="/haberler/edas-gerilim-kalitesi-olcum-talebi-dusuk-yuksek-voltaj-sikayet-dosyasi">EDAŞ gerilim kalitesi ölçümü</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/elektrik-kesintisi">Elektrik Kesintisi Merkezi</a><a href="/haberler">Tüm teknik makaleler</a><a href="/sektor-rehberi">Sektör rehberleri</a><a href="/karar-motoru">Elektrik Karar Motoru</a><a href="/kaynaklar">Birincil kaynaklar</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a><a href="/hakkimizda">ALO186 bağımsızlık bilgisi</a></div></section>
<section class="cta"><h2>UPS backfeed izolasyon ve fonksiyon kabul matrisi</h2><p>Topoloji, 24 V kumanda, shunt-trip/UVR, kontaktör hareketi, AUX geri bildirimi, açma süresi ve gerilim yokluğu sonuçlarını tek bir denetlenebilir kabul dosyasında birleştirin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik kabul dosyasını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS backfeed alarmı ne anlama gelir?</summary><p>UPS, giriş veya bypass tarafında enerji geri besleme koşulu algılamış ya da backfeed izolasyon cihazının komut/geri bildirim zincirinde tutarsızlık görmüş olabilir.</p></details>
<details><summary>Backfeed kontaktörü elle kapatılabilir mi?</summary><p>Hayır. Kontaktör veya şönt açtırma düzeni güvenlik işlevinin parçasıdır; elle zorlamak veya yardımcı kontağı köprülemek tehlikeli gerilimi giriş tarafında bırakabilir.</p></details>
<details><summary>UPS çıkışı çalışıyorsa alarm önemsiz midir?</summary><p>Hayır. Yük beslenmeye devam etse bile giriş izolasyonu güvenli olmayabilir ve bakım personeli için ölümcül geri besleme riski oluşabilir.</p></details>
<details><summary>Single mains ve dual mains sistemlerde test aynı mıdır?</summary><p>Hayır. Rectifier girişi ile bypass girişi ayrı kaynaklardan beslenebilir; her izolasyon cihazı, 24 V besleme ve yardımcı kontak kendi topolojisine göre doğrulanmalıdır.</p></details>
<details><summary>Onarım sonrası kabul nasıl yapılır?</summary><p>Kaynak kaybı simülasyonu, açma süresi, giriş terminallerinde tehlikeli gerilim yokluğu, AUX geri bildirimi ve normal-bypass-batarya mod geçişleri kaydedilmelidir.</p></details></section>
<section class="sources"><h2>Birincil kaynaklar</h2><ul><li><a href="https://productinfo.se.com/easyups3s_pro_iec/990-66237-easy-ups-3s-pro-for-internal-batteries-installation/English/990-66237%20Installation%20Easy%20UPS%203S%20Pro%20for%20Internal%20Batteries%20_DD01193332.XML.xml/%24/AIO_BackfeedProtection_DD01306361.XML" rel="noopener">Schneider Electric Easy UPS 3S Pro backfeed protection</a><span>IEC 62040-1 uyumlu otomatik izolasyon ve uyarı gereklilikleri.</span></li><li><a href="https://productinfo.se.com/galaxypw/990-6470_master-galaxy-pw-2nd-gen-10-200-kva-3-3-ups-installation/English/990-6470%20Galaxy%20PW%202nd%20Gen%20Installation%203-3_0000577245.xml/%24/GalaxyPW2ndGen_33_BackfeedProtection_0000668572" rel="noopener">Schneider Electric Galaxy PW backfeed protection</a><span>Kaynak kaybı sonrası açma, kontaktör ve etiketleme yaklaşımı.</span></li><li><a href="https://productinfo.se.com/easyups3s_pro_iec/990-66230-easy-ups-3s-pro-for-external-batteries-operation/English/990-66230%20Operation%20Easy%20UPS%203S%20Pro%2010_15_20_30_40%20kVA%2C%20380_400_415%20V_DD00871242.XML.xml/%24/E3SPro_ConfiguretheOutputRelays_DD00887389" rel="noopener">Schneider Electric output relay configuration</a><span>Mains ve bypass backfeed trip röle işlevleri.</span></li><li><a href="https://webstore.iec.ch/en/publication/27288" rel="noopener">IEC 62040-1</a><span>UPS güvenlik gerekleri.</span></li></ul><p>Kaynaklar 2 Ağustos 2026 tarihinde doğrulandı. Modelden bağımsız eşik veya ayar yerine tam cihaz kılavuzu esas alınmalıdır.</p></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bilgi platformudur; EDAŞ, üretici, yetkili servis veya kamu kurumu değildir.</p><a href="/hakkimizda">Bağımsızlık ve kapsam</a></div></footer>
</body></html>