<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Bakım Bypass Testi: Geri Besleme ve Kilitleme Kabulü</title><meta name="description" content="UPS bakım bypassını şalter sırası, geri besleme koruması, mekanik-elektrik kilitleme ve gerilimsizlik kanıtıyla güvenli biçimde kabul edin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-bakim-bypass-geri-besleme-kilitleme-kabul-testi"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS bakım bypassı geri besleme ve kilitleme testleriyle nasıl güvenli kabul edilir?","description":"UPS bakım bypassını şalter sırası, geri besleme koruması, mekanik-elektrik kilitleme ve gerilimsizlik kanıtıyla güvenli biçimde kabul edin.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-bakim-bypass-geri-besleme-kilitleme-kabul-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"bakım bypassı"},{"@type":"DefinedTerm","name":"geri besleme koruması"},{"@type":"DefinedTerm","name":"kilitleme"},{"@type":"DefinedTerm","name":"LOTO"},{"@type":"DefinedTerm","name":"statik bypass"},{"@type":"DefinedTerm","name":"devreye alma"}],"citation":["https://webstore.iec.ch/en/publication/80573","https://www.productinfo.schneider-electric.com/galaxyvl_ul/990-93888-ess-energy-storage-system-for-ul9540-galaxy-vl-ups-and-galaxy-lithium-ion-battery-cabinets-installation/English/990-93888%20Installation%20ESS%20for%20Galaxy%20VL%20with%20Lithium-ion_DD00802806.xml/%24/BackfeedProtection_GVL_0000506413","https://www.productinfo.schneider-electric.com/easyups3s_pro_iec/990-66230-easy-ups-3s-pro-for-external-batteries-operation/English/990-66230%20Operation%20Easy%20UPS%203S%20Pro%2010_15_20_30_40%20kVA%2C%20380_400_415%20V_DD00871242.xml/%24/TransferaParallelSystemfromMaintenanceBypassOperationtoNormal_DD01113540","https://www.productinfo.schneider-electric.com/galaxyvl_iec/990-91381_master-galaxy-vl-maintenance-bypass-cabinet-for-iec-installation/Turkish/990-91381%20Maintenance%20Bypass%20Cabinet%20for%20IEC_tr_0000536583.xml/%24/DecommissionorMovetheMaintenanceBypassCabinettoaNewLocation_GVLMBCA250K500H_tr_DD00787621"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS statik bypassa geçtiğinde bakım yapmak güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Statik bypass yükü inverterden bypass kaynağına aktarır ancak UPS’nin bütün giriş, çıkış ve DC bölümlerini fiziksel olarak izole etmez. Bakım için üretici prosedürüne göre mekanik bypass, izolasyon, LOTO ve gerilimsizlik doğrulaması gerekir."}},{"@type":"Question","name":"Bakım bypass şalterini doğrudan kapatmak neden tehlikeli olabilir?","acceptedAnswer":{"@type":"Answer","text":"İnverter ve bypass senkron değilse veya şalter sırası yanlışsa paralel kaynak, yüksek dolaşım akımı, yük kesintisi ya da ekipman hasarı oluşabilir. Doğru sıra modelin tek hat ve işletme kılavuzundan alınmalıdır."}},{"@type":"Question","name":"UPS geri besleme koruması yalnız bir uyarı etiketiyle sağlanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Etiket tehlikeyi bildirir; koruma için üreticinin kabul ettiği üst kesici-şönt açtırma, dahili backfeed kiti veya koruma cihazı içeren bakım bypass kabini gibi işlevsel bir ayırma yöntemi gerekir."}},{"@type":"Question","name":"Ekran kapalıysa UPS terminalleri gerilimsiz kabul edilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alternatif bypass yolu, geri besleme, akü/DC kaynakları ve kapasitörlerde kalan enerji bulunabilir. LOTO sonrasında uygun ölçüm cihazıyla ilgili bütün terminallerde gerilim yokluğu doğrulanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS bakım bypassı geri besleme ve kilitleme testleriyle nasıl güvenli kabul edilir?","item":"https://alo186.com/haberler/ups-bakim-bypass-geri-besleme-kilitleme-kabul-testi"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body data-ai-cms-id="cms_8a1f3c7d9b245e60" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS bakım bypassı geri besleme ve kilitleme testleriyle nasıl güvenli kabul edilir?</h1><p class="lead">UPS bakım bypassını şalter sırası, geri besleme koruması, mekanik-elektrik kilitleme ve gerilimsizlik kanıtıyla güvenli biçimde kabul edin.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 4</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>UPS bakım bypassı, yalnız MBB şalteri kapatıldığında yükün enerjili kalmasıyla kabul edilmiş sayılmaz. Güvenli kabul; üreticiye özgü şalter sırasının uygulanması, inverter ile bypassın senkron olduğunun doğrulanması, yanlış eşzamanlı şalter konumlarının mekanik veya anahtarlı kilitlemeyle engellenmesi, bypass girişinde geri besleme korumasının fonksiyon testi ve UPS üzerinde çalışılacak terminallerde gerilimsizliğin ölçülmesiyle yapılır. Her geçişte yük gerilimi, frekansı, olay kaydı, şalter geri bildirimleri ve alarm durumu aynı zaman çizelgesinde kaydedilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="bypass-turlerini-ayirin"><h2>Statik bypass, bakım bypassı ve sistem izolasyonu neden ayrı değerlendirilmelidir?</h2><p>Statik bypass, yükü inverter yerine bypass kaynağına yarı iletken anahtar üzerinden aktarır; bakım bypassı ise yükü UPS güç katından fiziksel olarak ayırabilmek için haricî veya dahili mekanik bir yol oluşturur. Bu iki işlev aynı değildir. Statik bypassa geçiş bakım personelinin UPS giriş, çıkış veya DC terminallerinde güvenle çalışabileceği anlamına gelmez.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>Tekli ve paralel UPS mimarilerinde UIB, SSIB, UOB, MBB, SIB, BIB ve akü kesicilerinin bulunması modele göre değişir. Bu nedenle internetteki genel bir şalter sırası kopyalanmamalı; tek hat şeması, saha etiketleri ve üretici işletme kılavuzu aynı isimlendirme üzerinden eşleştirilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>UPS’nin tekli veya paralel, tek girişli veya çift girişli mimarisini kaydedin.</li><li>Statik bypass ile bakım bypassını ayrı fonksiyonlar olarak işaretleyin.</li><li>Her şalterin saha etiketi ile tek hat şemasındaki karşılığını doğrulayın.</li><li>Modelde bulunmayan şalter adımlarını genel prosedürden taşımayın.</li></ul></section><section id="transfer-on-kosullari"><h2>Normal işletmeden bakım bypassına kesintisiz transferin ön koşulları nelerdir?</h2><p>Transfer öncesinde bypass kaynağının gerilim ve frekans aralığı, faz sırası ve inverterle senkron durumu doğrulanmalıdır. Yük statik bypassa alınmadan bakım bypass şalterinin kapatılması bazı mimarilerde paralel kaynak veya yanlış akım yolu oluşturabilir. Üretici prosedürü bu nedenle ekran durumu, mimic diyagramı ve kesici sırasını birlikte tanımlar.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>Kabul testi yalnız boşta yapılmamalıdır. Kritik olmayan, temsilî bir yükle çıkış gerilimi ve frekansı trendlenmeli; transfer sırasında kesinti, gerilim çukuru, yük düşmesi, aşırı akım veya beklenmeyen alarm oluşup oluşmadığı kaydedilmelidir. Hassas yüklerin toleransı ayrıca doğrulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>Bypass kaynağının faz sırası, gerilim ve frekansını doğrulayın.</li><li>İnverter-bypass senkron durumunu ekran ve olay kaydından kaydedin.</li><li>Temsilî yükte transfer öncesi, anı ve sonrası gerilim trendi alın.</li><li>Beklenmeyen kaynak paralellemesini engelleyen koşulları test edin.</li></ul></section><section id="geri-besleme-korumasi"><h2>Geri besleme koruması nasıl fonksiyonel olarak doğrulanır?</h2><p>UPS’nin bypass veya giriş tarafına enerji geri verebilmesi, açık olduğu varsayılan bir upstream devrede ölümcül gerilim oluşturabilir. Üretici dokümanları bypass için geri besleme korumasını; UPS’ye bağlı şönt açtırmalı üst kesici, dahili geri besleme kiti veya koruma elemanı içeren bakım bypass kabini gibi model onaylı yöntemlerle kurmayı zorunlu tutabilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p><p>Kabul dosyası yalnız ekipman etiketini fotoğraflamakla yetinmemelidir. Koruma komutunun doğru kesiciyi açtırdığı, yardımcı kontak ve UPS alarmının doğru duruma geçtiği, kablo ve terminal tanımlarının tek hatla eşleştiği ve koruma devresi arızasında güvenli durumun oluştuğu yetkin ekipçe senaryolu test edilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p><ul class="checklist"><li>Geri besleme korumasının hangi cihazla sağlandığını tek hatta işaretleyin.</li><li>Şönt açtırma veya dahili kitin fonksiyon testini kaydedin.</li><li>Kesici yardımcı kontağı, alarm ve olay zaman damgasını karşılaştırın.</li><li>Koruma devresi veya haberleşme kaybındaki güvenli durumu doğrulayın.</li></ul></section><section id="kilitleme-ve-izolasyon"><h2>Mekanik, anahtarlı ve elektriksel kilitlemeler hangi hataları engellemelidir?</h2><p>Kilitlemenin amacı, yalnız operatöre doğru sırayı hatırlatmak değil; tehlikeli şalter kombinasyonunu fiziksel veya mantıksal olarak mümkün olmaktan çıkarmaktır. Anahtarlı kilit, kapı kilidi, şalter mekanik kilidi ve kuru kontaklı elektriksel izin zinciri; tasarıma göre MBB ile çıkış veya sistem izolasyon şalterlerinin yanlış eşzamanlı durumunu engellemelidir.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Bakım izolasyonu tamamlandığında LOTO uygulanmalı ve UPS, bypass, çıkış, nötr ve DC terminallerinde gerilim yokluğu doğrudan uygun ölçüm cihazıyla doğrulanmalıdır. Ekranın kapanması veya tek bir şalterin açık görünmesi gerilimsizlik kanıtı değildir; kapasitör boşalma süresi ve alternatif besleme yolları hesaba katılmalıdır.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Tehlikeli her şalter kombinasyonu için kilitleme matrisi oluşturun.</li><li>Anahtarın yalnız güvenli durumda serbest kaldığını sahada deneyin.</li><li>LOTO noktalarını AC giriş, bypass, çıkış ve DC kaynakları için ayrı tanımlayın.</li><li>Çalışma başlamadan tüm ilgili terminallerde gerilimsizliği ölçün.</li></ul></section><section id="kabul-dosyasi"><h2>UPS bakım bypassı hangi kanıt dosyasıyla teslim alınmalıdır?</h2><p>Teslim dosyasında onaylı tek hat, şalter ve kablo etiketleri, şalter konum tablosu, üretici prosedürü, geri besleme koruma yöntemi, kilitleme matrisi, transfer trendleri, olay kayıtları, alarm listesi, gerilimsizlik ölçümü ve fotoğraflı son durum bulunmalıdır. Paralel sistemde her UPS kolu ve ortak bypass yolu ayrı izlenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Sonuç geçti, şartlı geçti veya kaldı olarak sınıflandırılmalıdır. Yükte kesinti, beklenmeyen alarm, yanlış şalter geri bildirimi, geri besleme korumasının çalışmaması veya kilit bypassı varsa sistem kabul edilmemelidir. Mevcut bypass sistemi bütün senaryoları kanıtla geçiyorsa sırf yeni model olduğu için pano veya UPS değiştirmek gereksizdir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Her test adımını saat damgalı şalter durumu ve ölçümle eşleştirin.</li><li>Tekli ve paralel çalışma senaryolarını ayrı raporlayın.</li><li>Eksik kilitleme veya geri besleme korumasını kapanış maddesi yapın.</li><li>Kanıt yeterliyse gereksiz pano veya UPS satın almayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UPS statik bypassa geçtiğinde bakım yapmak güvenli midir?</summary><p>Hayır. Statik bypass yükü inverterden bypass kaynağına aktarır ancak UPS’nin bütün giriş, çıkış ve DC bölümlerini fiziksel olarak izole etmez. Bakım için üretici prosedürüne göre mekanik bypass, izolasyon, LOTO ve gerilimsizlik doğrulaması gerekir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>Bakım bypass şalterini doğrudan kapatmak neden tehlikeli olabilir?</summary><p>İnverter ve bypass senkron değilse veya şalter sırası yanlışsa paralel kaynak, yüksek dolaşım akımı, yük kesintisi ya da ekipman hasarı oluşabilir. Doğru sıra modelin tek hat ve işletme kılavuzundan alınmalıdır.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>UPS geri besleme koruması yalnız bir uyarı etiketiyle sağlanabilir mi?</summary><p>Hayır. Etiket tehlikeyi bildirir; koruma için üreticinin kabul ettiği üst kesici-şönt açtırma, dahili backfeed kiti veya koruma cihazı içeren bakım bypass kabini gibi işlevsel bir ayırma yöntemi gerekir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p></details><details><summary>Ekran kapalıysa UPS terminalleri gerilimsiz kabul edilebilir mi?</summary><p>Hayır. Alternatif bypass yolu, geri besleme, akü/DC kaynakları ve kapasitörlerde kalan enerji bulunabilir. LOTO sonrasında uygun ölçüm cihazıyla ilgili bütün terminallerde gerilim yokluğu doğrulanmalıdır.<sup class="citations"><a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu nedir?</a><a class="button secondary" href="/haberler/ups-online-line-interactive-offline-farki">Online, line-interactive ve offline UPS farkı</a><a class="button secondary" href="/haberler/paralel-ups-n-arti-1-yedeklilik-nedir">Paralel UPS N+1 yedeklilik</a><a class="button secondary" href="/haberler/ups-sebeke-varken-bataryaya-geciyor">UPS şebeke varken bataryaya geçiyor</a><a class="button secondary" href="/hesaplama/elektrik-kesintisi-tatbikati">Elektrik kesintisi tatbikatı</a><a class="button secondary" href="/hesaplama/elektrik-surekliligi-pasaportu">Elektrik sürekliliği pasaportu</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/80573" target="_blank" rel="external noopener">IEC — IEC 62040-1:2017+AMD1:2021+AMD2:2022 — UPS Safety Requirements</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://www.productinfo.schneider-electric.com/galaxyvl_ul/990-93888-ess-energy-storage-system-for-ul9540-galaxy-vl-ups-and-galaxy-lithium-ion-battery-cabinets-installation/English/990-93888%20Installation%20ESS%20for%20Galaxy%20VL%20with%20Lithium-ion_DD00802806.xml/%24/BackfeedProtection_GVL_0000506413" target="_blank" rel="external noopener">Schneider Electric — Galaxy VL — Backfeed Protection</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://www.productinfo.schneider-electric.com/easyups3s_pro_iec/990-66230-easy-ups-3s-pro-for-external-batteries-operation/English/990-66230%20Operation%20Easy%20UPS%203S%20Pro%2010_15_20_30_40%20kVA%2C%20380_400_415%20V_DD00871242.xml/%24/TransferaParallelSystemfromMaintenanceBypassOperationtoNormal_DD01113540" target="_blank" rel="external noopener">Schneider Electric — Easy UPS 3S Pro — Transfer from Maintenance Bypass to Normal Operation</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.productinfo.schneider-electric.com/galaxyvl_iec/990-91381_master-galaxy-vl-maintenance-bypass-cabinet-for-iec-installation/Turkish/990-91381%20Maintenance%20Bypass%20Cabinet%20for%20IEC_tr_0000536583.xml/%24/DecommissionorMovetheMaintenanceBypassCabinettoaNewLocation_GVLMBCA250K500H_tr_DD00787621" target="_blank" rel="external noopener">Schneider Electric — Galaxy VL Maintenance Bypass Cabinet — Decommission or Move</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#bypass-turlerini-ayirin">Statik bypass, bakım bypassı ve sistem izolasyonu neden ayrı değerlendirilmelidir?</a><a href="#transfer-on-kosullari">Normal işletmeden bakım bypassına kesintisiz transferin ön koşulları nelerdir?</a><a href="#geri-besleme-korumasi">Geri besleme koruması nasıl fonksiyonel olarak doğrulanır?</a><a href="#kilitleme-ve-izolasyon">Mekanik, anahtarlı ve elektriksel kilitlemeler hangi hataları engellemelidir?</a><a href="#kabul-dosyasi">UPS bakım bypassı hangi kanıt dosyasıyla teslim alınmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>