<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Battery Breaker Open ve Akü Devresi Teşhisi | ALO186</title>
<meta name="description" content="UPS Battery Breaker Open veya Battery Disconnected alarmını açık kesici, yardımcı kontak, sigorta, konnektör, akü gerilimi ve yanlış ayardan ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-battery-breaker-open-battery-disconnected-aku-devresi-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Battery Breaker Open veya Battery Disconnected alarmı nasıl teşhis edilir?","description":"UPS Battery Breaker Open veya Battery Disconnected alarmını açık kesici, yardımcı kontak, sigorta, konnektör, akü gerilimi ve yanlış ayardan ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-battery-breaker-open-battery-disconnected-aku-devresi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Battery Breaker Open"},{"@type":"DefinedTerm","name":"Battery Disconnected"},{"@type":"DefinedTerm","name":"Battery Disconnect Device"},{"@type":"DefinedTerm","name":"External Battery Breaker"},{"@type":"DefinedTerm","name":"Auxiliary Contact"},{"@type":"DefinedTerm","name":"Battery String Voltage"},{"@type":"DefinedTerm","name":"DC Fuse"},{"@type":"DefinedTerm","name":"Battery Self-test"},{"@type":"DefinedTerm","name":"Battery Configuration"},{"@type":"DefinedTerm","name":"DC Bus"},{"@type":"DefinedTerm","name":"Runtime Test"},{"@type":"DefinedTerm","name":"Battery Autonomy"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Battery Breaker Open alarmında UPS yükü beslemeye devam eder mi?","acceptedAnswer":{"@type":"Answer","text":"Şebeke veya bypass mevcutken yük beslenebilir; ancak akü kaynağı kullanılamıyorsa kesintide süreklilik sağlanmayabilir. Alarm, kontrollü akü modu testiyle doğrulanmalıdır."}},{"@type":"Question","name":"Kesici kapalı görünürken alarm neden devam eder?","acceptedAnswer":{"@type":"Answer","text":"Yardımcı kontak, kablo, giriş polaritesi, harici kesici durum ayarı, açık DC sigorta veya gerçek akü bağlantı sorunu yanlış açık bilgisi oluşturabilir."}},{"@type":"Question","name":"Battery Disconnected alarmı her zaman fiziksel kopukluk mudur?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Düşük akü gerilimi, yanlış string ayarı, algılama koşulu, firmware veya yetersiz test yükü bazı modellerde aynı alarmı oluşturabilir."}},{"@type":"Question","name":"Akü kesicisi alarmı silmek için zorla kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Önce DC polarite, string gerilimi, sigortalar, izolasyon, kablo ve üretici kapatma sırası doğrulanmalıdır; arıza üzerine kapama ark ve yangın riski yaratabilir."}},{"@type":"Question","name":"Alarm giderildikten sonra hangi test yapılmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Üretici prosedürüne göre self-test, kontrollü aküye geçiş, yük altında DC gerilim-akım trendi ve hedef süreye uygun runtime kabulü yapılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS Battery Breaker Open veya Battery Disconnected alarmı nasıl teşhis edilir?"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · battery breaker · akü bağlantısı · DC süreklilik · 25 dk</span><h1>UPS Battery Breaker Open veya Battery Disconnected alarmı nasıl teşhis edilir?</h1><p class="lead"><strong>Kesiciyi körlemesine kapatmayın.</strong> Mekanik konum, yardımcı kontak, DC sigorta, kablo-konnektör, string gerilimi, UPS ayarı ve gerçek akü modu ayrı ayrı doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil standart ve üretici kaynakları</span><span>Yüksek DC enerji riski nedeniyle yetkili personel gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Battery Breaker Open, UPS'in iç veya dış akü ayırma cihazını açık gördüğünü; Battery Disconnected ise akü kaynağını kullanılabilir biçimde algılamadığını bildirir.</strong> Bu iki mesaj aynı kök nedene sahip olmak zorunda değildir. Kesici gerçekten açık olabilir; fakat yardımcı kontak, durum kablosu, DC sigorta, gevşek konnektör, düşük string gerilimi, yanlış akü sayısı/gerilimi ayarı veya model özelindeki algılama koşulu da alarm üretebilir. Kritik kabul ölçütü yalnız alarmın silinmesi değil, yükün planlı akü geçişinde güvenle taşınmasıdır.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Kesici fiziksel olarak açık ve alarm aktif</td><td>Planlı izolasyon, trip veya kapatma izni eksik</td><td>Olay kaydı, trip bobini, koruma ve üretici kapatma şartlarını inceleyin</td></tr><tr><td>Kesici kapalı fakat ekranda açık görünüyor</td><td>Yardımcı kontak, giriş polaritesi veya durum kablosu</td><td>Mekanik konum, kuru kontak ve UPS dijital girişini aynı anda karşılaştırın</td></tr><tr><td>Battery Disconnected periyodik geliyor</td><td>Düşük gerilim, gevşek konnektör, algılama/self-test veya firmware</td><td>String gerilimi, yük, self-test zamanı ve firmware kaydını eşleştirin</td></tr><tr><td>Alarm yok fakat kesintide UPS hemen kapanıyor</td><td>Açık sigorta, zayıf string, yanlış kapasite veya yük altında çökme</td><td>Kontrollü akü geçişi ile DC gerilim, akım ve hücre/blok trendini kaydedin</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Yük sürekliliği:</strong> Kritik yükü ve bypass durumunu belirleyin; plansız akü testi yapmadan önce geri dönüş planını hazırlayın.</li><li><strong>Olay kaydı:</strong> Battery Breaker Open, Battery Disconnected, low battery, fuse, charger ve EPO olaylarını zaman damgasıyla dışa aktarın.</li><li><strong>Sistem envanteri:</strong> UPS, akü kabini, string sayısı, akü kimyası, iç/dış kesici, DC sigorta ve izleme sistemi topolojisini kaydedin.</li><li><strong>Görsel ve termal kontrol:</strong> Şişme, sızıntı, korozyon, yanık izi, gevşek terminal ve anormal sıcaklık varsa enerjilendirmeyi durdurun.</li><li><strong>Mekanik konum ve yardımcı kontak:</strong> Kesici kolu, trip göstergesi, yardımcı kontak ve UPS dijital giriş durumunu birlikte doğrulayın.</li><li><strong>DC yol sürekliliği:</strong> Üretici prosedürüyle sigortalar, ayırıcılar, konnektörler, polarite ve kablo bağlantılarını enerjisiz güvenli durumda inceleyin.</li><li><strong>String ve blok gerilimleri:</strong> Toplam string gerilimini, blok dengesini ve UPS'te tanımlı seri hücre/blok sayısıyla uyumunu kontrol edin.</li><li><strong>Şarj ve algılama:</strong> Charger gerilimi/akımı, akü sıcaklığı, self-test şartı, minimum test yükü ve firmware notlarını tam modele göre değerlendirin.</li><li><strong>Kontrollü akü geçişi:</strong> Uygun yükte kısa süreli geçişte DC gerilim, akım, blok sapması, alarm ve geri transferi kaydedin.</li><li><strong>Runtime kabulü:</strong> Hedef yük ve süre için üreticiye uygun kapasite testi yapın; alarm silinmesiyle yetinmeyin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS model, seri numarası ve firmware</li><li>Akü kimyası, marka/model ve yaş</li><li>String ve paralel kol sayısı</li><li>İç/dış battery breaker bilgisi</li><li>DC sigorta ve ayırıcı envanteri</li><li>Kesici mekanik ve trip durumu</li><li>Yardımcı kontak ve giriş polaritesi</li><li>Toplam string ve blok gerilimleri</li><li>Charger gerilim-akım trendi</li><li>Akü ve ortam sıcaklığı</li><li>Alarm ve olay zaman çizelgesi</li><li>Self-test şartları ve sonucu</li><li>Kontrollü akü geçiş kaydı</li><li>Yük-yüzde, süre ve runtime kabul sonucu</li></ol></section>
<section class="warning"><h2>Bağımsızlık ve uygulama sınırı</h2><p><strong>Yüksek DC kısa devre enerjisi ölümcül ark, yanık ve yangın riski taşır.</strong> Akü kesicisini koruma veya trip nedeni doğrulanmadan kapatmayın; DC sigortayı köprülemeyin; polaritesi belirsiz kabloyu bağlamayın. Şişmiş, sızdıran, aşırı sıcak veya yanık izli akü grubunda sistemi üretici acil durum prosedürüyle güvenli duruma alın.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <strong>UPS akü testi</strong> içeriğindeki kapasite ve iç direnç değerlendirmesini, <strong>Rectifier/DC Bus</strong> içeriğindeki doğrultucu arızasını veya <strong>EPO Active</strong> içeriğindeki acil kapatma zincirini tekrar etmez. Özgün görev, akü kaynağının kesici–sigorta–kablo–ayar–algılama zincirinde gerçekten kullanılabilir olduğunu kanıtlamaktır.</p></section>
<section><h2>İlgili ALO186 rehberleri ve araçları</h2><div class="links"><a href="/haberler/ups-aku-testi-ic-direnc-kapasite-runtime-kabul">UPS akü testi ve runtime kabulü</a><a href="/haberler/ups-rectifier-fault-dc-bus-low-dogrultucu-teshis">UPS Rectifier ve DC Bus teşhisi</a><a href="/haberler/ups-epo-active-emergency-power-off-uzak-acil-kapatma-teshis">UPS EPO Active</a><a href="/haberler/ups-aku-modunda-notr-toprak-gerilimi-floating-neutral-rcd-teshis">UPS akü modunda floating neutral</a><a href="/haberler/ups-mains-input-bad-faz-sirasi-phase-loss-rectifier-teshis">UPS Mains Input Bad</a><a href="/haberler/ups-bypass-aktif-yuk-invertere-gecmiyor-senkronizasyon-teshis">UPS bypass ve inverter geçişi</a><a href="/hesaplama/ups-calisma-suresi/">UPS çalışma süresi hesabı</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/haberler">Tüm teknik makaleler</a><a href="/sektor-rehberi">Sektör rehberleri</a><a href="/karar-motoru">Elektrik Karar Motoru</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section class="cta"><h2>UPS akü devresi süreklilik ve runtime matrisi</h2><p>Kesici, yardımcı kontak, DC sigorta, string gerilimi, self-test, akü geçişi ve hedef çalışma süresini tek kanıt dosyasında birleştirin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik kabul kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Battery Breaker Open alarmında UPS yükü beslemeye devam eder mi?</summary><p>Şebeke veya bypass mevcutken yük beslenebilir; ancak akü kaynağı kullanılamıyorsa kesintide süreklilik sağlanmayabilir. Alarm, kontrollü akü modu testiyle doğrulanmalıdır.</p></details><details><summary>Kesici kapalı görünürken alarm neden devam eder?</summary><p>Yardımcı kontak, kablo, giriş polaritesi, harici kesici durum ayarı, açık DC sigorta veya gerçek akü bağlantı sorunu yanlış açık bilgisi oluşturabilir.</p></details><details><summary>Battery Disconnected alarmı her zaman fiziksel kopukluk mudur?</summary><p>Hayır. Düşük akü gerilimi, yanlış string ayarı, algılama koşulu, firmware veya yetersiz test yükü bazı modellerde aynı alarmı oluşturabilir.</p></details><details><summary>Akü kesicisi alarmı silmek için zorla kapatılabilir mi?</summary><p>Hayır. Önce DC polarite, string gerilimi, sigortalar, izolasyon, kablo ve üretici kapatma sırası doğrulanmalıdır; arıza üzerine kapama ark ve yangın riski yaratabilir.</p></details><details><summary>Alarm giderildikten sonra hangi test yapılmalıdır?</summary><p>Üretici prosedürüne göre self-test, kontrollü aküye geçiş, yük altında DC gerilim-akım trendi ve hedef süreye uygun runtime kabulü yapılmalıdır.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://productinfo.se.com/easyups3pmodular/990-6537-easy-ups-3-phase-modular-50-250-kw-operation/English/990-6537%20Operation%20Easy%20UPS%203-Phase%20Modular%2050-250%20kW_0001015104.xml/%24/GalaxyPX_AlarmMessages_0000771665" rel="noopener" target="_blank">Schneider Electric Easy UPS alarm messages</a> — Battery breaker ile battery capacity/configuration mesajlarını ayrı olaylar olarak tanımlar.</li><li><a href="https://www.se.com/us/en/faqs/FAQ000254705/" rel="noopener" target="_blank">Schneider Electric Smart-UPS RBC Disconnected</a> — Bağlantı, self-test, yük ve firmware koşullarının model özelinde değerlendirilmesini gösterir.</li><li><a href="https://www.se.com/br/pt/faqs/FA385836/" rel="noopener" target="_blank">Schneider Electric Battery Disconnected bDC</a> — Akü algılamasında gerilim kontrolü ve model özelindeki firmware düzeltmesini açıklar.</li><li><a href="https://webstore.iec.ch/en/publication/80573" rel="noopener" target="_blank">IEC 62040-1:2017+AMD1:2021+AMD2:2022</a> — Enerji depolama içeren UPS'lerde elektrik, yangın, termal ve enerji tehlikelerine karşı güvenlik çerçevesidir.</li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener" target="_blank">IEC 62040-3:2021</a> — UPS performansı ve bütün sistem testlerinin yöntemini tanımlar.</li></ul><p>Alarm anlamı, kesici kapatma sırası ve kabul ölçütleri tam model, akü kimyası, firmware ve tesis topolojisine göre üretici dokümanıyla doğrulanmalıdır.</p></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bir bilgi platformudur; EDAŞ, kamu kurumu, UPS üreticisi veya yetkili servis değildir.</p><nav><a href="/yayin-ilkeleri/">Yayın ilkeleri</a><a href="/duzeltme-politikasi/">Düzeltme politikası</a><a href="/kaynaklar/">Kaynaklar</a></nav></div></footer>
</body>
</html>