<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Battery Test Failed: Akü mü, Şarj mı? | ALO186</title>
<meta name="description" content="UPS Battery Test Failed, Replace Battery veya düşük runtime uyarısını; şarj seviyesi, string gerilimi, yük, sıcaklık ve kontrollü akü testiyle güvenli biçimde ayrıştırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-battery-test-failed-replace-battery-runtime-dusuk-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Battery Test Failed / Replace Battery: akü, şarj cihazı ve düşük runtime nasıl ayrılır?","description":"UPS Battery Test Failed, Replace Battery veya düşük runtime uyarısını; şarj seviyesi, string gerilimi, yük, sıcaklık ve kontrollü akü testiyle güvenli biçimde ayrıştırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-battery-test-failed-replace-battery-runtime-dusuk-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Battery Test Failed"},{"@type":"DefinedTerm","name":"Replace Battery"},{"@type":"DefinedTerm","name":"UPS self-test"},{"@type":"DefinedTerm","name":"Runtime testi"},{"@type":"DefinedTerm","name":"Akü stringi"},{"@type":"DefinedTerm","name":"DC bara"},{"@type":"DefinedTerm","name":"Şarj seviyesi"},{"@type":"DefinedTerm","name":"İç direnç"},{"@type":"DefinedTerm","name":"Akü sıcaklığı"},{"@type":"DefinedTerm","name":"Yük yüzdesi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Battery Test Failed alarmı akünün kesin bozuk olduğunu gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Test yetersiz şarj, bağlantı sorunu, yanlış akü konfigürasyonu, yüksek yük, düşük sıcaklık veya gerçek kapasite kaybı nedeniyle başarısız olabilir. Akü tam şarjlıyken ve normal yük altında üretici prosedürüyle tekrar doğrulanmalıdır."}},{"@type":"Question","name":"Self-test ile runtime testi aynı şey midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Self-test genellikle kısa süreli olup akü ve iç alt sistemlerin temel davranışını kontrol eder. Runtime testi ise belirlenmiş yükte kullanılabilir süreyi ölçer ve kritik yük planı ile kontrollü koşullar gerektirir."}},{"@type":"Question","name":"Akü gerilimi normal görünüyorsa kapasite de normal midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Açık devre veya float gerilimi normal olan yaşlanmış bir string yük altında hızlı gerilim düşümü gösterebilir. String, blok ve mümkünse iç direnç trendleri yük sırasında karşılaştırılmalıdır."}},{"@type":"Question","name":"Tek zayıf akü bloğu değiştirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Karar üretici ve akü sistemi tasarımına bağlıdır. Aynı string içinde yaş, kapasite ve iç direnç uyumsuzluğu yeni bloğu da zorlayabilir; karışık yaşlı modüller üretici izinleri dışında kullanılmamalıdır."}},{"@type":"Question","name":"Alarm silinip UPS çalışmaya devam ettirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Alarmı silmek kapasiteyi geri getirmez. Kritik yükün sonraki kesintide korunacağı doğrulanmadan uyarı kapatılmamalı; akü bağlantısı, şarj ve kontrollü test sonuçları incelenmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS akü testi ve runtime"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · battery test · runtime · charger · string · 20 dk</span><h1>UPS Battery Test Failed / Replace Battery: akü, şarj cihazı ve düşük runtime nasıl ayrılır?</h1><p class="lead"><strong>Akü testinin başarısız olması doğrudan bütün akülerin değişeceği anlamına gelmez.</strong> Test koşulunu, yükü ve string davranışını doğrulayın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC ve üretici teknik dokümanları</span><span>Enerjili müdahale yalnız yetkili kişilerce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Battery Test Failed veya Replace Battery uyarısında önce akünün test için yeterince şarjlı olup olmadığını, doğru string/kabin konfigürasyonunu, gerçek yükü ve test sırasında DC gerilimin nasıl düştüğünü doğrulayın.</strong> Self-test kısa bir taramadır; gerçek kullanılabilir süreyi tek başına kanıtlamaz. Blok gerilimleri, sıcaklık, bağlantı ve charger durumu birlikte değerlendirilmeden yalnız yaşa veya ekrandaki yüzdeye dayanarak akü satın alma kararı vermeyin.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody>
<tr><td>Self-test birkaç saniyede başarısız</td><td>Akü tam dolu değil, bağlantı zayıf veya string hızla çöküyor</td><td>Test öncesi SoC/float durumu, blok gerilimleri ve olay kaydı</td></tr>
<tr><td>Replace Battery sürekli aktif</td><td>Gerçek kapasite kaybı, tarih sayacı veya yanlış akü parametresi</td><td>Üretim tarihi, değişim kaydı, kalibre test ve yapılandırma</td></tr>
<tr><td>Şebekede normal, kesintide hemen kapanıyor</td><td>Yüksek yük, açık akü kesicisi, zayıf string veya DC bağlantı sorunu</td><td>Kesinti anı kW/kVA, DC gerilim düşümü ve kesici durumu</td></tr>
<tr><td>Runtime ekranı düşük ama aküler yeni</td><td>Yanlış haricî akü kabini sayısı, kalibrasyon veya henüz tamamlanmamış şarj</td><td>Akü modülü sayısı, firmware parametresi ve tam şarj sonrası test</td></tr>
<tr><td>Bir blok diğerlerinden sıcak</td><td>Yüksek iç direnç, gevşek bağlantı veya hücre arızası</td><td>Termografi, blok gerilimi ve bağlantı torku</td></tr></tbody></table></div></section>
<section><h2>Self-test sonucunu hangi koşullarda yorumlayın?</h2><p>Schneider Electric, kısa UPS self-testinin akü ve iç alt sistemleri sınadığını; geçerli bir test için akünün tam şarjlı olması gerektiğini belirtir. Bu nedenle şebeke yeni geldiyse, akü uzun süre boş kaldıysa veya charger limiti aktifse ilk başarısız sonuç tek başına değişim kararı değildir. Alarm zamanı, şarj modu ve yük yüzdesi aynı çizelgede tutulmalıdır.</p></section>
<section><h2>Runtime neden yalnız akü yaşına bağlı değildir?</h2><p>Kullanılabilir süre; gerçek kW/kVA yükü, güç faktörü, akü sıcaklığı, DC kablo kayıpları, string sayısı, akü kimyası ve yaşlanma ile birlikte değişir. UPS ekranındaki tahmin, tanımlı akü kabini sayısı veya kapasite parametresi yanlışsa yanıltıcı olabilir. Kontrollü runtime testi kritik yükün kesinti riskini yönetebildiği planlı bir pencerede yapılmalıdır.</p></section>
<section><h2>Blok mu, string mi, charger mı?</h2><p>Tek blokta düşük gerilim veya yüksek sıcaklık görülmesi string dengesizliğini düşündürür; bütün stringin gerilimi düşükse şarj cihazı, kesici, sigorta, kablo veya konfigürasyon da incelenir. UPS yükü beslemeye devam etse bile akü testinin başarısız olması sonraki kesintide beklenen süreyi garanti etmez.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps">
<li><strong>Alarmı sabitleyin:</strong> tam mesajı, alt kodu, tarih-saat ve testin otomatik mı manuel mi olduğunu kaydedin.</li>
<li><strong>Kritik yükü koruyun:</strong> planlı test öncesi yedek besleme, bypass ve geri dönüş planını doğrulayın.</li>
<li><strong>Akü konfigürasyonunu kontrol edin:</strong> string sayısı, blok adedi, nominal gerilim, kapasite ve haricî kabin parametrelerini doğrulayın.</li>
<li><strong>Şarj koşulunu doğrulayın:</strong> float/boost modu, charger akımı, tam şarj süresi ve akü sıcaklığını kaydedin.</li>
<li><strong>Bağlantıları inceleyin:</strong> akü kesicisi, sigorta, konnektör, kablo ve terminal torku için görsel ve termal kontrol yapın.</li>
<li><strong>Blokları karşılaştırın:</strong> dinlenme ve yük altında blok/string gerilimlerini aynı anda ölçün; uç değerleri işaretleyin.</li>
<li><strong>Yükü kaydedin:</strong> faz bazlı kW, kVA, akım, güç faktörü ve ani yükleri test zamanına bağlayın.</li>
<li><strong>Self-test'i tekrarlayın:</strong> akü tam şarjlı ve normal yükteyken üretici menüsünden kontrollü test uygulayın.</li>
<li><strong>Runtime'ı doğrulayın:</strong> gerekiyorsa kabul edilmiş yük ve sonlandırma kriteriyle kontrollü süre testi yapın.</li>
<li><strong>Tekrar kabul edin:</strong> onarım veya değişim sonrası şebeke-akü-bypass modlarında alarm, süre ve sıcaklık trendini kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS marka-model ve seri numarası</li><li>Firmware ve alarm kodu/alt kodu</li><li>Akü kimyası, marka, model ve üretim tarihi</li><li>String ve blok adedi</li><li>Haricî akü kabini sayısı ve yapılandırması</li><li>Test öncesi şarj modu ve süresi</li><li>Akü odası sıcaklık-nem değeri</li><li>Faz bazlı kW, kVA ve güç faktörü</li><li>String toplam gerilimi</li><li>Blok bazlı dinlenme gerilimleri</li><li>Yük altındaki minimum blok gerilimleri</li><li>İç direnç veya iletkenlik trendi</li><li>Terminal termografisi ve tork kaydı</li><li>Self-test/runtime sonucu ve sonlandırma nedeni</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ups-rectifier-inoperable-dogrultucu-charger-dc-bus-alarmi-teshis">rectifier ve charger alarmı</a> içeriğinden farklı olarak akü kapasitesi ve test sonucunu; <a href="/haberler/ups-inverter-inoperable-output-short-circuit-overload-teshis">inverter/overload teşhisi</a> içeriğinden farklı olarak DC enerji süresini ele alır. İlgili doğrulamalar için <a href="/haberler/ups-fan-failure-overtemperature-yuksek-sicaklik-derating-teshis">UPS sıcaklık ve fan alarmı</a>, <a href="/haberler/ups-epo-repo-active-alarmi-acil-kapatma-reset-teshis">EPO/REPO rehberi</a>, <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a>, <a href="/elektrik-kesintisi">Kesinti Merkezi</a>, <a href="/hesaplama">hesaplama araçları</a>, <a href="/sektor-rehberi">sektör rehberleri</a> ve <a href="/haberler">teknik makaleler</a> kullanılabilir.</p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>Akü DC gerilimleri ölümcül olabilir ve UPS kapalı görünse bile depolanmış enerji bulunabilir. Akü kesicisi, blok bağlantısı veya test yükü yalnız yetkili personelce ve üretici prosedürüyle yönetilir. Alarmı susturmak, akü korumasını köprülemek veya plansız tam deşarj yapmak güvenli kabul yöntemi değildir.</p></section>
<section class="cta"><h2>UPS bir sonraki kesintide gerçekten ne kadar dayanır?</h2><p>Self-test, blok gerilimleri, sıcaklık, yük ve kontrollü runtime verilerini tek karar matrisinde birleştirin.</p><p><a class="button" href="/hizmetler/kurumsal-elektrik-teknik-on-degerlendirme/">Kurumsal teknik ön değerlendirme</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener">IEC 62040-3:2021 — UPS performans ve test gerekleri</a></li><li><a href="https://productinfo.se.com/easyups3s_pro_iec/990-66230-easy-ups-3s-pro-for-external-batteries-operation/English/990-66230%20Operation%20Easy%20UPS%203S%20Pro%2010_15_20_30_40%20kVA%2C%20380_400_415%20V_DD00871242.XML.xml/%24/E3SPRO_AlarmMessages_DD00871174.XML" rel="noopener">Schneider Electric — Easy UPS alarm mesajları</a></li><li><a href="https://www.se.com/in/en/faqs/FAQ000265292/" rel="noopener">Schneider Electric — Easy UPS manuel self-test</a></li><li><a href="https://www.se.com/uk/en/faqs/FAQ000266113/" rel="noopener">Schneider Electric — Smart-UPS troubleshooting</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Battery Test Failed alarmı akünün kesin bozuk olduğunu gösterir mi?</summary><p>Hayır. Test yetersiz şarj, bağlantı sorunu, yanlış akü konfigürasyonu, yüksek yük, düşük sıcaklık veya gerçek kapasite kaybı nedeniyle başarısız olabilir. Akü tam şarjlıyken ve normal yük altında üretici prosedürüyle tekrar doğrulanmalıdır.</p></details><details><summary>Self-test ile runtime testi aynı şey midir?</summary><p>Hayır. Self-test genellikle kısa süreli olup akü ve iç alt sistemlerin temel davranışını kontrol eder. Runtime testi ise belirlenmiş yükte kullanılabilir süreyi ölçer ve kritik yük planı ile kontrollü koşullar gerektirir.</p></details><details><summary>Akü gerilimi normal görünüyorsa kapasite de normal midir?</summary><p>Hayır. Açık devre veya float gerilimi normal olan yaşlanmış bir string yük altında hızlı gerilim düşümü gösterebilir. String, blok ve mümkünse iç direnç trendleri yük sırasında karşılaştırılmalıdır.</p></details><details><summary>Tek zayıf akü bloğu değiştirilebilir mi?</summary><p>Karar üretici ve akü sistemi tasarımına bağlıdır. Aynı string içinde yaş, kapasite ve iç direnç uyumsuzluğu yeni bloğu da zorlayabilir; karışık yaşlı modüller üretici izinleri dışında kullanılmamalıdır.</p></details><details><summary>Alarm silinip UPS çalışmaya devam ettirilebilir mi?</summary><p>Alarmı silmek kapasiteyi geri getirmez. Kritik yükün sonraki kesintide korunacağı doğrulanmadan uyarı kapatılmamalı; akü bağlantısı, şarj ve kontrollü test sonuçları incelenmelidir.</p></details></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong> EDAŞ, TEİAŞ, EPİAŞ, EPDK veya herhangi bir üretici adına işlem yapmaz.</p><p><a href="/hakkimizda">Hakkımızda</a> · <a href="/gizlilik">Gizlilik</a> · <a href="/iletisim">İletişim</a></p></div></footer></body></html>