<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Bypass Modu Nedir, Neden Devreye Girer? | ALO186</title>
  <meta name="description" content="UPS static bypass, forced bypass, maintenance bypass ve ECO modlarını; batarya yedeği, koşullandırılmış güç ve güvenli bakım sınırlarıyla ayırın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ups-bypass-modu-nedir-neden-gecer">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS bypass modu nedir, neden devreye girer?","description":"Static bypass, forced bypass, maintenance bypass ve ECO çalışma modlarını; yükün hangi kaynaktan beslendiği ve batarya yedeğinin durumuyla açıklayan teknik rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-bypass-modu-nedir-neden-gecer","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Static bypass"},{"@type":"DefinedTerm","name":"Maintenance bypass"},{"@type":"DefinedTerm","name":"Forced bypass"},{"@type":"DefinedTerm","name":"UPS ECO mode"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS bypass modunda cihazlar korunur mu?","acceptedAnswer":{"@type":"Answer","text":"Bypass sırasında yük çoğunlukla doğrudan bypass şebekesinden beslenir; inverterin normal güç koşullandırması devrede olmayabilir. Koruma seviyesi tam UPS modeline ve bypass türüne göre doğrulanmalıdır."}},{"@type":"Question","name":"UPS bypass modunda batarya çalışır mı?","acceptedAnswer":{"@type":"Answer","text":"Requested static bypass bazı modellerde şebeke kesilirse inverter veya batarya moduna dönebilir. Forced static bypass ve maintenance bypass sırasında ise üretici dokümanlarında bataryanın alternatif kaynak olarak kullanılamadığı açıkça belirtilir."}},{"@type":"Question","name":"UPS neden kendiliğinden bypassa geçer?","acceptedAnswer":{"@type":"Answer","text":"İnverter aşırı yükü, kısa devre, iç arıza, aşırı sıcaklık veya çıkış koşullarının sınır dışına çıkması bypass geçişine yol açabilir. Alarm kodu ve olay kaydı tam model kılavuzuyla değerlendirilmelidir."}},{"@type":"Question","name":"Maintenance bypass kullanıcı tarafından açılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yanlış şalter sırası yük kaybı, ters besleme, elektrik çarpması veya ark parlaması riski oluşturabilir. İşlem üretici prosedürüne göre yetkili UPS personelince yapılmalıdır."}}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojileri</a><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · static bypass · maintenance bypass · ECO · 14 dk</span><h1>UPS bypass modu nedir, neden devreye girer?</h1><p class="lead">Bypass, kritik yükün UPS inverteri yerine alternatif bypass hattından beslenmesidir. Ancak <strong>requested static bypass</strong>, <strong>forced static bypass</strong>, <strong>maintenance bypass</strong> ve ECO modu aynı çalışma biçimi değildir; batarya yedeği ve güç kalitesi her modda farklı olabilir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: Schneider Electric</span><span>Bağımsız bilgi; UPS işletme veya şalter manevra talimatı değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>UPS bypassa geçtiğinde yük çoğunlukla bypass şebekesinden ve <strong>koşullandırılmamış güç</strong> ile beslenir. Forced static bypass veya maintenance bypass sırasında <strong>batarya yedeği kullanılamaz</strong>. Requested static bypass ve ECO davranışı ise modele göre şebeke bozulduğunda inverter/batarya moduna dönebilir; ekrandaki tam mod adı mutlaka okunmalıdır.</div>
<div class="layout"><div class="article">
<section><h2>1. Bypass türleri arasındaki temel fark</h2><div class="table-wrap"><table><thead><tr><th>Mod</th><th>Yükü besleyen yol</th><th>Batarya davranışı</th></tr></thead><tbody><tr><td>Requested static bypass</td><td>Statik anahtar üzerinden bypass kaynağı</td><td>Bazı modellerde şebeke kesilirse inverter/batarya moduna dönebilir</td></tr><tr><td>Forced static bypass</td><td>UPS arızası veya inverter OFF komutu sonrası bypass kaynağı</td><td>Üretici dokümanında alternatif batarya kaynağı kullanılamaz</td></tr><tr><td>Maintenance bypass</td><td>UPS elektroniklerini dışlayan bakım şalteri yolu</td><td>Batarya yedeği kullanılamaz; yük doğrudan şebekeye bağlıdır</td></tr><tr><td>ECO mode</td><td>Normalde bypass tercih edilir, inverter hazır bekler</td><td>Şebeke sınır dışına çıktığında modele göre inverter/bataryaya geçer</td></tr></tbody></table></div></section>
<section><h2>2. UPS neden otomatik olarak bypassa geçer?</h2><div class="grid"><div class="card"><h3>Aşırı yük</h3><p>Yük inverterin sürekli veya kısa süreli kapasitesini aşarsa UPS yükü korumak için bypassa aktarabilir.</p></div><div class="card"><h3>Yük kısa devresi</h3><p>İnverterin sağlayamadığı kısa devre akımı için uygun bypass kaynağına geçiş yapılabilir.</p></div><div class="card"><h3>İç arıza veya sıcaklık</h3><p>Güç modülü, fan, sıcaklık veya DC bara alarmı forced bypass oluşturabilir.</p></div><div class="card"><h3>Manuel komut</h3><p>İnverter OFF veya bakım işlemi için istenmiş bypass komutu verilebilir.</p></div></div><p>Schneider Electric, bypass operation mode’u yük kısa devresi, inverterin sağlayamayacağı akım seviyesi veya iç UPS arızası gibi durumlarda yükün statik bypass üzerinden beslenmesi olarak açıklar. Kesin neden yalnız “bypass” yazısından değil, alarm kodu ve olay kaydından belirlenir.</p></section>
<section><h2>3. Bypass alarmında kullanıcı neyi güvenle kontrol edebilir?</h2><ol class="steps"><li>Ekrandaki tam ifadeyi kaydedin: static, forced, maintenance veya ECO.</li><li>Alarm kodu, tarih-saat ve yük yüzdesinin fotoğrafını alın.</li><li>Bağlı yüklerin toplam Watt/VA değerinin sonradan artıp artmadığını kontrol edin.</li><li>UPS çevresindeki hava giriş-çıkışlarının kapalı olmadığını dışarıdan gözlemleyin.</li><li>Yanık kokusu, duman, aşırı ısı veya ark sesi varsa alana yaklaşmayın.</li><li>Alarm tekrarlıyorsa üreticinin yetkili servisine olay kaydıyla başvurun.</li></ol><div class="warning"><strong>Yanlış yaklaşım:</strong> Bypass alarmını susturup sistemi bu modda sürekli bırakmak, yükün şebeke bozulmalarına ve kesintiye karşı beklenen korumasını azaltabilir.</div></section>
<section><h2>4. Maintenance bypass neden özel prosedür ister?</h2><p>Maintenance bypass, UPS’in güç modülleri ve statik anahtarının servis edilebilmesi için yükü haricî bir şalter yoluna taşır. Schneider Electric prosedürü, şalterlerin belirli sırayla açılıp kapanmasını, kapasitörlerin deşarjı için beklenmesini ve terminallerde tehlikeli gerilimin ölçülmesini ister.</p><div class="danger"><strong>Tehlike:</strong> Yanlış şalter sırası yükün kesilmesine, iki kaynağın uygunsuz paralellenmesine, elektrik çarpmasına veya <strong>ark parlaması</strong> olayına yol açabilir. Pano kapağı açılmamalı ve bakım bypass manevrası kullanıcı tarafından yapılmamalıdır.</div></section>
<section><h2>5. Bypass ile UPS kapasitesi arasındaki ilişki</h2><p>Tekrarlayan aşırı yük bypassı, yalnız daha büyük UPS gerektiği anlamına gelmez. Yükün Watt ve VA değerleri, güç faktörü, motor kalkışı, harmonik akım, sıcaklık, paralel modül durumu ve bypass kaynağının gerilim-frekans sınırları birlikte değerlendirilmelidir.</p><p><a class="button" href="/hesaplama/ups-suresi/">UPS yükü, VA/Watt ve süre ihtiyacını hesaplayın</a></p><p><a class="button secondary" href="/hesaplama/ekipman-bakim-plani/">UPS alarm ve bakım kontrollerini planlayın</a></p></section>
<section><h2>6. ECO mod bypass ile aynı mıdır?</h2><p>ECO mode, verimi artırmak amacıyla uygun şebeke koşullarında bypass yolunu tercih eder; forced bypass gibi zorunlu arıza durumu değildir. Schneider Electric bazı sistemlerde şebeke sınır dışına çıkınca normal inverter çalışmasına geçiş yapıldığını, geçiş koşuluna göre çok kısa bir kesinti oluşabileceğini belirtir. Kritik yük için ECO kullanım kararı üretici, yük hassasiyeti ve süreklilik gereksinimiyle verilmelidir.</p></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.se.com/us/en/faqs/FAQ000244169/" rel="nofollow noopener">Schneider Electric — UPS çalışma, bypass ve ECO modları</a></li><li><a href="https://productinfo.se.com/easyups3pmodular/990-6537-easy-ups-3-phase-modular-50-250-kw-operation/English/990-6537%20Operation%20Easy%20UPS%203-Phase%20Modular%2050-250%20kW_0001015104.xml/%24/GalaxyPX_SystemModes_0000854005" rel="nofollow noopener">Schneider Electric — requested, forced ve maintenance bypass sistem modları</a></li><li><a href="https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/TransferaParallelSystemfromNormalModetoMaintenanceBypassMode_0000259207" rel="nofollow noopener">Schneider Electric — maintenance bypass manevrası ve ark parlaması uyarıları</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Mod isimleri ve batarya davranışı UPS modeline göre değişebileceğinden nihai değerlendirme tam model kullanım kılavuzuyla yapılmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Kaydedilecek kanıt</h2><ul><li>Tam bypass modu</li><li>Alarm kodu</li><li>Yük yüzdesi</li><li>Giriş/bypass gerilimi</li><li>Tarih ve saat</li><li>Tekrar sıklığı</li></ul></div><div class="side-card"><h2>Ticari sınır</h2><p>Bypass alarmı görülürken doğrudan UPS affiliate bağlantısı gösterilmez. Önce arıza, yük ve bakım durumu doğrulanır.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; UPS servisi, ürün satıcısı veya resmî kurum değildir.</p></div></footer>
</body></html>
