<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Bypass Out of Tolerance ve Senkronizasyon Teşhisi | ALO186</title>
<meta name="description" content="UPS Bypass Out of Tolerance veya Synchronization Unavailable alarmını gerilim, frekans, faz sırası, statik anahtar ve kaynak geçişiyle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-bypass-out-of-tolerance-senkronizasyon-unavailable-statik-bypass-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Bypass Out of Tolerance veya Synchronization Unavailable alarmı nasıl çözülür?","description":"UPS Bypass Out of Tolerance veya Synchronization Unavailable alarmını gerilim, frekans, faz sırası, statik anahtar ve kaynak geçişiyle ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-bypass-out-of-tolerance-senkronizasyon-unavailable-statik-bypass-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Static Bypass"},{"@type":"DefinedTerm","name":"Bypass Out of Tolerance"},{"@type":"DefinedTerm","name":"Synchronization Unavailable"},{"@type":"DefinedTerm","name":"Free Running"},{"@type":"DefinedTerm","name":"Bypass Voltage Window"},{"@type":"DefinedTerm","name":"Bypass Frequency Window"},{"@type":"DefinedTerm","name":"Phase Sequence"},{"@type":"DefinedTerm","name":"Static Bypass Switch"},{"@type":"DefinedTerm","name":"SSIB"},{"@type":"DefinedTerm","name":"Maintenance Bypass"},{"@type":"DefinedTerm","name":"Transfer Inhibit"},{"@type":"DefinedTerm","name":"UPS Acceptance Test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Bypass Out of Tolerance doğrudan statik anahtar arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Gerilim, frekans, eksik faz, faz sırası, açık kesici veya ölçüm devresi sorunu da bypass kaynağını uygunsuz gösterebilir."}},{"@type":"Question","name":"UPS neden bypass’a geçmeyi reddeder?","acceptedAnswer":{"@type":"Answer","text":"Bypass kaynağı tanımlı pencere dışında, faz sırası hatalı veya inverter bypass ile senkron değilse kesintisiz transfer engellenebilir."}},{"@type":"Question","name":"Jeneratörde çalışırken alarmın artması normal midir?","acceptedAnswer":{"@type":"Answer","text":"Frekans salınımı, gerilim regülasyonu veya harmonik bozulma üretici penceresini aşarsa alarm görülebilir; normal kabul edilmez."}},{"@type":"Question","name":"Maintenance bypass ile static bypass aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Static bypass yarı iletken anahtar üzerinden otomatik transfer yoludur; maintenance bypass yükü UPS güç katından fiziksel olarak ayıran servis yoludur."}},{"@type":"Question","name":"Bypass limiti genişletilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız üretici, yük toleransı ve saha ölçümleri birlikte doğrulanırsa yetkili servis tarafından değerlendirilmelidir; koruma penceresi körlemesine genişletilmemelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS bypass ve senkronizasyon teşhisi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · static bypass · senkronizasyon · bakım kabulü · 25 dk</span><h1>UPS Bypass Out of Tolerance veya Synchronization Unavailable alarmı nasıl çözülür?</h1><p class="lead"><strong>Bypass’ı zorlamayın.</strong> Bypass kaynağının gerilim, frekans ve faz sırasını; UPS çıkışıyla faz açısı ilişkisini, kesici durumlarını ve static bypass sağlığını kanıtlamadan yükü korumasız kaynağa aktarmayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil standart ve üretici kaynakları</span><span>Enerjili müdahale yalnız yetkili personelce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Bypass Out of Tolerance, UPS’in bypass girişini tanımlı gerilim veya frekans penceresi dışında gördüğünü; Synchronization Unavailable ise inverter çıkışının bypass kaynağına güvenli transfer için kilitlenemediğini gösterir.</strong> Eksik faz, yanlış faz sırası, jeneratör frekans salınımı, ayar-kaynak uyuşmazlığı, açık bypass giriş kesicisi, ölçüm devresi veya static bypass switch arızası birbirinden ayrılmalıdır. Kabul ölçütü yalnız alarmın silinmesi değil; normalden bypass’a ve bypass’tan normale iki yönlü, kayıtlı ve kritik yükü bozmayacak transferdir.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Bypass LED’i kırmızı veya yanıp sönüyor</td><td>Bypass kaynağı yok, uygunsuz veya static bypass switch kullanılamıyor</td><td>Faz-faz ve faz-nötr gerilim, frekans, faz varlığı ve kesici durumunu kaydedin</td></tr><tr><td>UPS normalde çalışıyor fakat bypass komutunu reddediyor</td><td>Gerilim-frekans penceresi veya senkronizasyon şartı sağlanmıyor</td><td>Bypass ve UPS çıkış trendini aynı zaman tabanında karşılaştırın</td></tr><tr><td>Jeneratör devreye girince free running görülüyor</td><td>Frekans hunting, faz açısı kayması veya ayar uyumsuzluğu</td><td>Governor, frekans rampası ve UPS senkron penceresini birlikte inceleyin</td></tr><tr><td>Bypass’a transferde yük düşüyor</td><td>Zorlanmış kesintili transfer, static switch, kesici veya kaynak süreksizliği</td><td>Olay kaydı, PQ kaydı ve kesici yardımcı kontaklarını doğrulayın</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Kritik yük sürekliliği:</strong> Yedek yol ve bakım penceresi olmadan transfer denemesi yapmayın; çalışma modu ve batarya durumunu kaydedin.</li><li><strong>Tam topoloji:</strong> Rectifier girişi, bypass girişi, UPS çıkışı, SSIB, MBB, UOB ve ortak-ayrı kaynak düzenini tek hat üzerinde işaretleyin.</li><li><strong>Olay zaman çizelgesi:</strong> Alarm, kaynak geçişi, jeneratör startı, gerilim-frekans sapması ve transfer komutunu ortak zaman damgasıyla çıkarın.</li><li><strong>Bypass faz ölçümleri:</strong> Her fazın gerilimini, frekansını, faz sırasını, eksik fazı ve dengesizliği yük altında ölçün.</li><li><strong>Çıkış-bypass karşılaştırması:</strong> UPS çıkışı ile bypass kaynağının gerilim, frekans ve faz açısı ilişkisini aynı cihazla izleyin.</li><li><strong>Kesici ve yardımcı kontaklar:</strong> SSIB, MBB, UOB ve harici bypass kesicilerinin fiziksel konumu ile dijital geri bildirimini karşılaştırın.</li><li><strong>Jeneratör davranışı:</strong> Governor hunting, AVR tepkisi, yük adımı, THDv ve frekans rampasının senkronizasyonu bozup bozmadığını belirleyin.</li><li><strong>Ayar ve mod kontrolü:</strong> Nominal gerilim-frekans, bypass tolerans penceresi, frequency converter, ECO veya eConversion ve paralel sistem ayarlarını tam modele göre doğrulayın.</li><li><strong>Static bypass sağlığı:</strong> Kaynak şartları uygun olduğu hâlde transfer engelleniyorsa static bypass switch, sürücü, ölçüm ve termal alarm kayıtlarını yetkili servisle inceleyin.</li><li><strong>İki yönlü kabul:</strong> Normal-bypass-normal ve uygulanabiliyorsa jeneratör-şebeke geçişlerini yük, gerilim çukuru ve olay kaydıyla kabul edin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS marka, model ve firmware</li><li>Sistem gücü ve paralel modül sayısı</li><li>Rectifier ve bypass kaynak topolojisi</li><li>SSIB, MBB ve UOB konumları</li><li>Bypass faz-faz ve faz-nötr gerilimleri</li><li>Bypass frekansı ve sapma trendi</li><li>Faz sırası ve eksik faz sonucu</li><li>UPS çıkış gerilim ve frekansı</li><li>Çıkış-bypass faz açısı ve senkron durumu</li><li>Jeneratör governor ve AVR trendi</li><li>THDv ve hızlı gerilim değişimleri</li><li>Aktif alarm ve olay zaman damgaları</li><li>Static bypass switch servis durumu</li><li>İki yönlü transfer kabul sonucu</li></ol></section>
<section class="warning"><h2>Bağımsızlık ve uygulama sınırı</h2><p><strong>Static veya maintenance bypass, yükü koşullandırılmamış kaynağa bağlayabilir; bazı modlarda batarya yedeği kullanılamaz.</strong> Uygunsuz bypass kaynağına zorlanmış transfer kritik yük kesintisine veya ekipman hasarına yol açabilir. Kesicileri, interlockları, EPO’yu veya static switch korumasını köprülemeyin; enerjili ölçüm ve transfer testi yalnız yetkili ekipçe yapılmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>UPS Mains Input Bad ve faz sırası</strong> veya <strong>Battery Breaker Open</strong> içeriklerini tekrar etmez. Özgün görev, rectifier girişinden ayrı bypass yolunun kalite ve senkronizasyon şartlarını; static bypass switch ve iki yönlü transfer kabulüyle birlikte kanıtlamaktır.</p></section>
<section><h2>İlgili ALO186 rehberleri ve araçları</h2><div class="links"><a href="/haberler/ups-mains-input-bad-faz-sirasi-phase-loss-rectifier-teshis">UPS Mains Input Bad ve faz sırası</a><a href="/haberler/ups-battery-breaker-open-battery-disconnected-aku-devresi-teshis">UPS akü kesicisi ve akü devresi</a><a href="/haberler/ucuncu-harmonik-notr-asiri-akim-kablo-pano-isinma-teshis">Harmonik ve nötr ısınması</a><a href="/haberler/jenerator-fail-to-synchronize-ansi-25-senkron-kontrol-faz-acisi-teshis">Jeneratör senkronizasyon kontrolü</a><a href="/haberler/jenerator-emergency-stop-active-acil-stop-devresi-kablo-kontak-teshis">Jeneratör acil stop devresi</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/elektrik-kesintisi">Elektrik Kesintisi Merkezi</a><a href="/haberler">Tüm teknik makaleler</a><a href="/sektor-rehberi">Sektör rehberleri</a><a href="/karar-motoru">Elektrik Karar Motoru</a><a href="/kaynaklar">Birincil kaynaklar</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section class="cta"><h2>UPS bypass ve transfer kabul matrisi</h2><p>Bypass gerilim-frekansı, faz sırası, çıkış senkronu, kesici geri bildirimleri, jeneratör trendi ve iki yönlü transfer sonucunu tek kabul dosyasında birleştirin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik değerlendirme kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Bypass Out of Tolerance doğrudan statik anahtar arızası mıdır?</summary><p>Hayır. Gerilim, frekans, eksik faz, faz sırası, açık kesici veya ölçüm devresi sorunu da bypass kaynağını uygunsuz gösterebilir.</p></details><details><summary>UPS neden bypass’a geçmeyi reddeder?</summary><p>Bypass kaynağı tanımlı pencere dışında, faz sırası hatalı veya inverter bypass ile senkron değilse kesintisiz transfer engellenebilir.</p></details><details><summary>Jeneratörde çalışırken alarmın artması normal midir?</summary><p>Frekans salınımı, gerilim regülasyonu veya harmonik bozulma üretici penceresini aşarsa alarm görülebilir; normal kabul edilmez.</p></details><details><summary>Maintenance bypass ile static bypass aynı mıdır?</summary><p>Hayır. Static bypass otomatik transfer yoludur; maintenance bypass yükü UPS güç katından fiziksel olarak ayıran servis yoludur.</p></details><details><summary>Bypass limiti genişletilebilir mi?</summary><p>Yalnız üretici, yük toleransı ve saha ölçümleri birlikte doğrulanırsa yetkili servis tarafından değerlendirilmelidir.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://product-help.schneider-electric.com/GalaxyVS/990-5910_Master_Galaxy_VS_Operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/$/AlarmMessages_operation_0000438237" rel="noopener" target="_blank">Schneider Electric Galaxy VS alarm messages</a> — bypass phase missing, phase sequence, voltage out of tolerance, static switch ve synchronization unavailable ayrımları.</li><li><a href="https://product-help.schneider-electric.com/EasyUPS3S_PRO_IEC/990-66230-easy-ups-3s-pro-for-external-batteries-operation/English/990-66230%20Operation%20Easy%20UPS%203S%20Pro%2010_15_20_30_40%20kVA%2C%20380_400_415%20V_DD00871242.XML.xml/$/E3SPro_TransfertheUPSfromNormalOperationtoStaticBypassOperation_DD00970791" rel="noopener" target="_blank">Schneider Electric Easy UPS 3S Pro transfer procedure</a> — bypass tolerans dışında olduğunda kesintisiz transferin engellenmesi.</li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener" target="_blank">IEC 62040-3:2021</a> — UPS ve UPS switch işlevlerinin performans ve test gerekleri.</li></ul><p>Kaynaklar 2 Ağustos 2026 tarihinde doğrulandı. Alarm adı, tolerans penceresi ve transfer koşulu için tam modelin güncel üretici dokümanı esas alınmalıdır.</p></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, kamu kurumu, üretici, yetkili servis veya satıcı değildir.</p><nav><a href="/hakkimizda">Hakkımızda</a><a href="/yayin-ilkeleri">Yayın ilkeleri</a><a href="/kaynaklar">Kaynaklar</a><a href="/iletisim">İletişim</a></nav></div></footer>
</body>
</html>
