<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Çıkışı Kısa Devre Akımı ve Kesici Selektivite Kabulü</title><meta name="description" content="UPS inverter, akü ve bypass modlarında kısa devre akımını kesici eğrileriyle eşleştirin; kritik yük selektivitesini kabul dosyasıyla kanıtlayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-cikis-kisa-devre-akimi-selektivite-kesici-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS çıkışında kısa devre koruması ve selektivite nasıl doğrulanır?","description":"UPS inverter, akü ve bypass modlarında kısa devre akımını kesici eğrileriyle eşleştirin; kritik yük selektivitesini kabul dosyasıyla kanıtlayın.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-cikis-kisa-devre-akimi-selektivite-kesici-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"kısa devre akımı"},{"@type":"DefinedTerm","name":"selektivite"},{"@type":"DefinedTerm","name":"kesici koordinasyonu"},{"@type":"DefinedTerm","name":"statik bypass"},{"@type":"DefinedTerm","name":"inverter akım limiti"},{"@type":"DefinedTerm","name":"kritik yük"}],"citation":["https://webstore.iec.ch/en/publication/60140","https://www.productinfo.schneider-electric.com/galaxypw/viewer?docidentity=SpecificationsFor60KVAUPS33-8A4EF122&extension=xml&lang=en&manualidentity=InstallationGalaxyPW2ndGen10-200KVA-89D560DB","https://productinfo.se.com/galaxyvs_iec/viewer?docidentity=Bravo1.2_Specifications400V-7873864A&extension=xml&lang=en&manualidentity=TechnicalSpecificationsGalaxyVSUPSW-72242CF8","https://www.se.com/in/en/download/document/LVPED318033EN/","https://www.eaton.com/us/en-us/products/low-voltage-power-distribution-control-systems/switchgear-lv/low-voltage-switchgear-fundamentals---eaton.html"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS çıkışında kısa devre olursa sigorta mutlaka hemen açar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İnverterin akım limiti kesicinin ani açma eşiğinin altında kalabilir; UPS önce kapanabilir veya bypassa transfer olabilir. Modelin akım-zaman verisi ile kesici eğrisi birlikte incelenmelidir."}},{"@type":"Question","name":"UPS üzerindeki 10 kA değeri çıkışın 10 kA kısa devre akımı verdiği anlamına mı gelir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Bu değer çoğu tabloda kısa devre rating/dayanım bağlamındadır. İnverterin sağlayabildiği çıkış arıza akımı ayrı ve zamana bağlı bir değerdir; örneğin üretici 60 ms için amper cinsinden ayrıca veri verebilir."}},{"@type":"Question","name":"UPS devresinde B eğrisi mi C eğrisi mi kullanılmalı?","acceptedAnswer":{"@type":"Answer","text":"Evrensel tek cevap yoktur. Yükün kalkış akımı, UPS’nin minimum arıza akımı, kesici açma eğrisi, kablo ve bypass modu birlikte hesaplanmalı; üretici koordinasyon tabloları esas alınmalıdır."}},{"@type":"Question","name":"Selektivite testi için gerçek kısa devre yapılır mı?","acceptedAnswer":{"@type":"Answer","text":"Kontrolsüz kısa devre yapılmaz. Hesap, üretici tabloları, yazılım ve ikincil enjeksiyon önceliklidir; gerekiyorsa üretici onaylı kontrollü test düzeni risk analizi ve yetkin ekiple uygulanır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS çıkışında kısa devre koruması ve selektivite nasıl doğrulanır?","item":"https://alo186.com/haberler/ups-cikis-kisa-devre-akimi-selektivite-kesici-kabul"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body data-ai-cms-id="cms_e7640e8a433408fe" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS çıkışında kısa devre koruması ve selektivite nasıl doğrulanır?</h1><p class="lead">UPS inverter, akü ve bypass modlarında kısa devre akımını kesici eğrileriyle eşleştirin; kritik yük selektivitesini kabul dosyasıyla kanıtlayın.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>UPS çıkışındaki kısa devre koruması yalnız şebeke kısa devre hesabıyla seçilemez. İnverter ve akü modunda UPS akımı sınırlı ve zamana bağlı verir; statik veya bakım bypassında ise upstream kaynağın daha yüksek arıza akımı devreye girer. Alt kesicinin zaman-akım eğrisi, UPS’nin mod bazlı akım-zaman verisi, kablo empedansı ve üst kesiciyle birlikte değerlendirilmelidir. Kabul hedefi, arızaya en yakın kesicinin UPS kapanmadan veya sağlıklı yükleri kesmeden açmasıdır; kontrolsüz kısa devre testi yapılmaz.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="kaynak-modlari"><h2>UPS kısa devre akımı neden şebeke kısa devre akımı gibi ele alınamaz?</h2><p>UPS çıkışındaki arıza akımı kaynağa ve zamana bağlıdır. İnverter veya akü modunda güç elektroniği akımı sınırlayabilir ve belirli süre sonra çıkışı kapatabilir; statik bypass ya da bakım bypassında ise arıza akımı upstream şebeke, trafo ve kablo empedansıyla çok daha yüksek olabilir. Bu yüzden tek bir “kA” değeri bütün çalışma modlarını temsil etmez.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>IEC 62040-3 tamamlanmış UPS ve onunla çalışan anahtarların performans ve test gereklerini tanımlar. Üretici tabloları modele özgü kısa devre davranışını verir: örneğin Galaxy PW 60 kVA için 60 ms’de 273 A çıkış kısa devre akımı belirtilirken aynı tabloda 10 kA maksimum kısa devre ratingi bulunur. Akım üretme kabiliyeti ile ekipmanın dayanım/rating değeri aynı kavram değildir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>Normal, akü, statik bypass ve bakım bypass modlarını ayrı kaynak olarak çizin.</li><li>İnverter kısa devre akımını kA dayanım değeriyle karıştırmayın.</li><li>Üreticinin akım-zaman veya önerilen kesici tablosunu model bazında alın.</li><li>Tek hat üzerinde arıza noktasından kaynağa bütün empedansları gösterin.</li></ul></section><section id="kesici-ve-kablo"><h2>Alt kesici UPS’nin akım sınırlamasıyla nasıl koordine edilir?</h2><p>Alt devre kesicisinin manyetik veya elektronik açma eşiği, UPS’nin sağlayabildiği arıza akımına hiç ulaşmıyorsa kesici beklenen sürede açmayabilir; UPS akım limitine girip tüm çıkışı kapatabilir. Diğer uçta, bypass modundaki yüksek kısa devre akımı kesicinin kesme kapasitesi, kablo termik dayanımı ve pano kısa devre dayanımıyla uyumlu olmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Kabul hesabı; beklenen minimum ve maksimum arıza akımı, arıza çevrim empedansı, iletken uzunluğu-kesiti, UPS’nin zamana bağlı akım limiti, alt ve üst kesicilerin zaman-akım eğrileri ve üretici koordinasyon tablolarını birlikte kullanmalıdır. Ayarlanabilir elektronik trip ünitesi varsa kısa zaman ve ani açma değerleri, upstream–downstream ayrımı bozulmadan belirlenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>En uzak devrede minimum arıza akımını hesaplayın veya ölçümle doğrulayın.</li><li>Bypass kaynağında maksimum kısa devre akımını ve kesme kapasitesini karşılaştırın.</li><li>Kablo termik dayanımı ile kesicinin I²t davranışını birlikte inceleyin.</li><li>Kesici ayarını yalnız nominal UPS akımının katı olarak seçmeyin.</li></ul></section><section id="selektivite"><h2>UPS çıkışında selektivite hangi sonuçla kabul edilir?</h2><p>Selektivitenin hedefi, alt devredeki arızada yalnız arızaya en yakın koruma cihazının açması ve sağlıklı kritik yüklerin enerjili kalmasıdır. Eaton’ın tanımı da seçici koordinasyonu, downstream aşırı akım cihazının arızayı temizlemesi ve upstream cihazın kapalı kalması olarak açıklar. UPS tarafında buna, inverter akım limitinin ve statik bypass transfer mantığının etkisi eklenir.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Zaman-akım eğrileri yalnız şebeke modunda değil, inverter ve akü modundaki sınırlı akımla da karşılaştırılmalıdır. Alt kesici açmadan UPS çıkışı kapanıyor, statik bypassa transfer oluyor veya upstream kesici bütün barayı kesiyorsa hedeflenen süreklilik sağlanmıyordur. Tam selektivite mümkün değilse sınır akımı, süre ve etkilenen yükler raporda açıkça yazılmalıdır.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Her alt devre için hedeflenen açacak cihazı tanımlayın.</li><li>İnverter ve bypass modlarında eğri/akım-zaman karşılaştırması yapın.</li><li>UPS kapanma veya transfer eşiğini kesici açma süresiyle karşılaştırın.</li><li>Kısmi selektivite varsa geçerli akım sınırını rapora yazın.</li></ul></section><section id="guvenli-fonksiyon-testi"><h2>Kısa devre ve selektivite nasıl güvenli test edilmelidir?</h2><p>Kontrolsüz biçimde iletkenleri kısa devre etmek kabul yöntemi değildir. Öncelik; üretici test raporu, doğrulanmış kısa devre hesabı, koruma yazılımı ve kesici koordinasyon tablolarıdır. Fonksiyon doğrulaması gerekiyorsa ikincil enjeksiyon, kesici trip testi, özel düşük enerjili test düzeni veya üreticinin onayladığı yük bankası/prosedür yetkin ekip ve risk analiziyle kullanılır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Kayıtta arıza simülasyonu başlama anı, UPS modu, çıkış RMS ve tepe akımı, çıkış gerilimi, kesici açma süresi, statik bypass transferi, UPS alarmı ve upstream cihaz durumu aynı zaman tabanında gösterilmelidir. Test, kritik yükler ayrılmış veya kontrollü yedekleme sağlanmış durumda yapılmalı; koruma fonksiyonları geçici olarak devre dışı bırakılmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Önce hesap, üretici eğrisi ve ikincil enjeksiyonla doğrulama yapın.</li><li>Canlı çıkışta kontrolsüz kısa devre oluşturmayın.</li><li>UPS olay kaydı ile kesici trip zamanını senkron kaydedin.</li><li>Kritik yük ve geri dönüş planı olmadan saha testi başlatmayın.</li></ul></section><section id="kabul-dosyasi"><h2>UPS kısa devre–selektivite kabul dosyasında neler bulunmalıdır?</h2><p>Dosya; UPS modeli, güç ve firmware, tek/çift giriş mimarisi, inverter-akü-bypass kısa devre verileri, SCCR/dayanım değerleri, upstream ve downstream kesici modelleri/ayarları, kablo bilgileri, minimum-maksimum arıza hesabı, zaman-akım eğrileri, selektivite tablosu, test kayıtları ve geçti-kaldı sonucunu içermelidir. Paralel UPS sistemlerinde ortak bypass ve her modülün katkısı ayrıca incelenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Sonuç yalnız “kesici açtı” olmamalıdır: hangi cihazın kaç milisaniyede açtığı, UPS’nin kapanıp kapanmadığı, diğer yüklerde gerilim çukuru oluşup oluşmadığı ve bypassa transfer sonucu yazılmalıdır. Mevcut kesiciler bütün modlarda hedefi kanıtla karşılıyorsa gereksiz kesici veya UPS büyütmesi yapılmamalıdır. CTA: kişisel verisiz UPS kaynak-modu–kesici–eğri kabul matrisini yetkin mühendislik ekibine iletin.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Akım üretme kabiliyeti, SCCR ve kesme kapasitesini ayrı sütunlarda tutun.</li><li>Her çalışma modu için minimum ve maksimum arıza akımını yazın.</li><li>Kısmi selektivitenin sınırını ve etkilenen kritik yükleri belirtin.</li><li>Kanıt yeterliyse gereksiz kesici veya UPS değişimi satın almayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UPS çıkışında kısa devre olursa sigorta mutlaka hemen açar mı?</summary><p>Hayır. İnverterin akım limiti kesicinin ani açma eşiğinin altında kalabilir; UPS önce kapanabilir veya bypassa transfer olabilir. Modelin akım-zaman verisi ile kesici eğrisi birlikte incelenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>UPS üzerindeki 10 kA değeri çıkışın 10 kA kısa devre akımı verdiği anlamına mı gelir?</summary><p>Hayır. Bu değer çoğu tabloda kısa devre rating/dayanım bağlamındadır. İnverterin sağlayabildiği çıkış arıza akımı ayrı ve zamana bağlı bir değerdir; örneğin üretici 60 ms için amper cinsinden ayrıca veri verebilir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>UPS devresinde B eğrisi mi C eğrisi mi kullanılmalı?</summary><p>Evrensel tek cevap yoktur. Yükün kalkış akımı, UPS’nin minimum arıza akımı, kesici açma eğrisi, kablo ve bypass modu birlikte hesaplanmalı; üretici koordinasyon tabloları esas alınmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details><details><summary>Selektivite testi için gerçek kısa devre yapılır mı?</summary><p>Kontrolsüz kısa devre yapılmaz. Hesap, üretici tabloları, yazılım ve ikincil enjeksiyon önceliklidir; gerekiyorsa üretici onaylı kontrollü test düzeni risk analizi ve yetkin ekiple uygulanır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu nedir?</a><a class="button secondary" href="/haberler/ups-online-line-interactive-offline-farki">Online, line-interactive ve offline UPS farkı</a><a class="button secondary" href="/haberler/paralel-ups-n-arti-1-yedeklilik-nedir">Paralel UPS N+1 yedeklilik</a><a class="button secondary" href="/haberler/ups-sebeke-varken-bataryaya-geciyor">UPS şebeke varken bataryaya geçiyor</a><a class="button secondary" href="/haberler/jenerator-ups-birlikte-calisir-mi">UPS ve jeneratör birlikte çalışır mı?</a><a class="button secondary" href="/hesaplama/elektrik-surekliligi-pasaportu/">Elektrik sürekliliği pasaportu</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="external noopener">IEC — IEC 62040-3:2021 — UPS performance and test requirements</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://www.productinfo.schneider-electric.com/galaxypw/viewer?docidentity=SpecificationsFor60KVAUPS33-8A4EF122&amp;extension=xml&amp;lang=en&amp;manualidentity=InstallationGalaxyPW2ndGen10-200KVA-89D560DB" target="_blank" rel="external noopener">Schneider Electric — Galaxy PW 60 kVA UPS technical specifications</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://productinfo.se.com/galaxyvs_iec/viewer?docidentity=Bravo1.2_Specifications400V-7873864A&amp;extension=xml&amp;lang=en&amp;manualidentity=TechnicalSpecificationsGalaxyVSUPSW-72242CF8" target="_blank" rel="external noopener">Schneider Electric — Galaxy VS 400 V technical specifications — short-circuit capability</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.se.com/in/en/download/document/LVPED318033EN/" target="_blank" rel="external noopener">Schneider Electric — Selectivity, Cascading and Coordination Guide 2025</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://www.eaton.com/us/en-us/products/low-voltage-power-distribution-control-systems/switchgear-lv/low-voltage-switchgear-fundamentals---eaton.html" target="_blank" rel="external noopener">Eaton — Low-voltage switchgear fundamentals — selective coordination</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#kaynak-modlari">UPS kısa devre akımı neden şebeke kısa devre akımı gibi ele alınamaz?</a><a href="#kesici-ve-kablo">Alt kesici UPS’nin akım sınırlamasıyla nasıl koordine edilir?</a><a href="#selektivite">UPS çıkışında selektivite hangi sonuçla kabul edilir?</a><a href="#guvenli-fonksiyon-testi">Kısa devre ve selektivite nasıl güvenli test edilmelidir?</a><a href="#kabul-dosyasi">UPS kısa devre–selektivite kabul dosyasında neler bulunmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>