<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Çıkışında Kısa Devre Akımı ve Sigorta Seçiciliği | ALO186</title>
  <meta name="description" content="UPS inverter akım sınırlaması, statik bypass, kısa devre akımı, MCB/MCCB açma eğrisi ve seçicilik çalışmasını güvenli kabul adımlarıyla öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ups-cikis-kisa-devre-akimi-sigorta-selektivite"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS çıkışında kısa devre akımı ve sigorta seçiciliği nasıl doğrulanır?","description":"UPS inverter akım sınırlaması, bypass kaynağı, son devre kısa devre akımı ve koruma cihazı eğrilerinin neden birlikte incelenmesi gerektiğini açıklar.","datePublished":"2026-07-29","dateModified":"2026-07-29","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-cikis-kisa-devre-akimi-sigorta-selektivite","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS output short-circuit current"},{"@type":"DefinedTerm","name":"inverter current limitation"},{"@type":"DefinedTerm","name":"static bypass"},{"@type":"DefinedTerm","name":"selective coordination"},{"@type":"DefinedTerm","name":"time-current curve"},{"@type":"DefinedTerm","name":"prospective fault current"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS çıkışındaki kısa devre akımı şebekedeki kadar yüksek midir?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. İnverter modu kısa süreli ve sınırlı arıza akımı sağlayabilir. Büyük arızalarda UPS statik bypassa geçerse arızayı temizleyen akım şebeke, jeneratör, trafo ve kablo empedansına göre değişir."}},{"@type":"Question","name":"UPS çıkışına daha büyük otomatik sigorta takmak seçiciliği artırır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Büyük anma akımı veya yüksek manyetik eşik, inverter modunda arızanın zamanında açılmamasına neden olabilir. Seçim kısa devre hesabı, açma eğrisi, kablo koruması ve bypass davranışıyla yapılır."}},{"@type":"Question","name":"UPS bypassa geçemiyorsa son devre sigortası açar mı?","acceptedAnswer":{"@type":"Answer","text":"Yalnız inverterin sağladığı sınırlı arıza akımı sigortanın veya elektronik trip ünitesinin eşiğini gerekli sürede aşabiliyorsa. Üreticinin inverter kısa devre süresi ve akım limiti bilinmeden genelleme yapılamaz."}},{"@type":"Question","name":"UPS üreticisinin önerdiği şalter seçicilik çalışmasının yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Üretici tablosu belirli giriş, bypass ve cihaz koşullarını kapsar. Kablo uzunluğu, son devre empedansı, jeneratör modu, nötr-toprak düzeni ve tüm koruma zinciri saha özelinde doğrulanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik rehberler","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":3,"name":"UPS kısa devre ve seçicilik","item":"https://alo186.com/haberler/ups-cikis-kisa-devre-akimi-sigorta-selektivite"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass</a><a href="/haberler/ups-cikisinda-kacak-akim-rolesi-notr-toprak">UPS çıkış RCD</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · kısa devre · bypass · MCB/MCCB · seçicilik · TCC</span><h1>UPS çıkışında kısa devre akımı ve sigorta seçiciliği nasıl doğrulanır?</h1><p class="lead">UPS çıkışındaki koruma cihazı yalnız nominal yük akımına göre seçilemez. İnverter modu arıza akımını sınırlayabilir; ağır arızada UPS statik bypassa geçebilir; bypass kaynağı ise şebeke veya jeneratör olabilir. Son devre sigortasının gerçekten açıp açmayacağı, bu çalışma durumlarının her biri için ayrı doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 29 Temmuz 2026</span><span>Birincil kaynaklar: Schneider Electric Galaxy, Easy UPS ve MicroLogic teknik dokümanları</span><span>Enerjili ölçüm ve koruma ayarı yetkili mühendislik çalışmasıdır</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>UPS çıkışında seçicilik, “üst şalter büyük, alt sigorta küçük” kuralıyla güvence altına alınmaz. İnverterin kısa devre akım limiti ve süresi, statik bypass transferi, bypass kaynağının minimum/maksimum arıza akımı, kablo çevrim empedansı, son devre açma eğrisi ve toprak arızası koruması aynı zaman-akım çalışmasında incelenmelidir.</div>
<div class="layout"><div class="article">
<section><h2>1. UPS çıkışında iki farklı arıza kaynağı vardır</h2><p>Online UPS normalde yükü inverter üzerinden besler. Çıkışta kısa devre oluştuğunda güç elektroniği yarı iletkenleri korumak için akımı sınırlar. Arıza ağır ve bypass şartları uygunsa statik anahtar yükü bypass kaynağına aktarabilir. Bu nedenle koruma çalışması en az şu iki durum için yapılır:</p><ul><li><strong>İnverter modu:</strong> sınırlı akım, kısa destek süresi ve elektronik kapanma davranışı,</li><li><strong>Bypass modu:</strong> trafo veya jeneratör tarafından belirlenen daha yüksek fakat sistem empedansına bağlı arıza akımı.</li></ul><p>Schneider Electric, Galaxy ve Symmetra MW sistemlerinde genel bir röle veya şalter ayar tablosu yayımlamadığını; seçiciliğin sahaya özel kısa devre ve zaman-akım eğrisi çalışması gerektirdiğini belirtir.</p></section>
<section><h2>2. İnverter akım sınırlaması neden sigortayı açtırmayabilir?</h2><p>Bir MCB veya MCCB'nin manyetik/ani açma eşiği yüksekse, inverterin sağlayabildiği sınırlı arıza akımı bu eşiğe ulaşmayabilir. Sonuç olarak:</p><ul><li>UPS akımı sınırlayıp belirli süre sonra çıkışı kapatabilir,</li><li>alt sigorta açmadan tüm kritik yükler enerjisiz kalabilir,</li><li>arıza UPS tekrar başlatıldığında yeniden ortaya çıkabilir,</li><li>uzun kablo ve yüksek çevrim empedansı açma süresini daha da uzatabilir.</li></ul><p>MicroLogic X kılavuzu, UPS gibi güç elektroniği kaynaklarında ani ve kısa süreli eşiklerin minimum son-devre arıza akımının altında tutulması gerektiğini; tipik ayarın trafo beslemeli devrelerden daha düşük olabileceğini açıklar. Bu değer doğrudan her UPS'e kopyalanmaz.</p></section>
<section><h2>3. Statik bypass seçiciliği nasıl değiştirir?</h2><p>UPS ağır arızada bypassa geçerse alt koruma cihazını açtıracak akım bypass kaynağından gelir. Bu durumda şu bilgiler gerekir:</p><div class="table-wrap"><table><thead><tr><th>Girdi</th><th>Neden önemlidir?</th></tr></thead><tbody><tr><td>Bypass kaynağı</td><td>Şebeke trafosu ile jeneratörün kısa devre katkısı aynı değildir</td></tr><tr><td>Minimum/maksimum kısa devre akımı</td><td>Açma süresi ve kesme kapasitesi için iki uç değer gerekir</td></tr><tr><td>Statik anahtar dayanımı</td><td>Arıza temizlenene kadar geçen I²t ve tepe akımını sınırlar</td></tr><tr><td>Transfer koşulu</td><td>Bypass gerilim/frekans toleransı dışındaysa transfer gerçekleşmeyebilir</td></tr><tr><td>Bakım bypassı</td><td>Yük doğrudan şebekeye bağlıyken farklı seçicilik seviyesi oluşabilir</td></tr></tbody></table></div><p>Üretici teknik tablosu bypass/output şalterlerini nominal akım, kısa devre seviyesi ve belirli açma süresi varsayımlarıyla verir. Gerçek sistem bu varsayımları karşılamıyorsa tablo tek başına yeterli değildir.</p></section>
<section><h2>4. Şalter ve sigorta seçimi için hangi veriler toplanır?</h2><ol class="steps"><li>UPS gücü, çıkış akımı, inverter kısa devre akım oranı ve destek süresi.</li><li>Statik bypass transfer şartları ve statik anahtar kısa devre dayanımı.</li><li>Şebeke trafosu, jeneratör ve paralel kaynakların minimum/maksimum arıza akımı.</li><li>UPS çıkışından son devreye kadar kablo kesiti, uzunluğu, sıcaklığı ve döşeme yöntemi.</li><li>Faz-faz, faz-nötr ve faz-PE çevrim empedansı.</li><li>Üst/alt MCB, MCCB, sigorta veya elektronik trip ünitesi model ve ayarları.</li><li>Nötr, RCD/RCM ve toprak arızası koruma düzeni.</li><li>Normal, bypass, bakım bypassı, jeneratör ve paralel UPS çalışma durumları.</li></ol></section>
<section><h2>5. Zaman-akım eğrisi çalışmasında hangi sonuç aranır?</h2><p>İyi bir TCC/seçicilik çalışması üç hedefi aynı anda kontrol eder:</p><ul><li><strong>Güvenlik:</strong> minimum arıza akımında koruma gerekli sürede açmalıdır.</li><li><strong>Süreklilik:</strong> alt devre arızasında mümkünse yalnız alt koruma cihazı açmalıdır.</li><li><strong>Dayanım:</strong> kablo, statik anahtar, inverter ve bara arıza enerjisini aşmamalıdır.</li></ul><p>Seçicilik yalnız akım oranı değildir. Akım seçiciliği, zaman seçiciliği ve üreticinin doğruladığı enerji seçiciliği birlikte kullanılabilir. Üretici tablosu olmayan iki şalter arasında toplam seçicilik varsayılmaz.</p></section>
<section><h2>6. Jeneratör modunda neden ayrı kontrol gerekir?</h2><p>Jeneratörün kısa devre akımı şebeke trafosundan düşük ve hızlı azalan bir karakterde olabilir. UPS bypass kaynağı jeneratör olduğunda:</p><ul><li>ani manyetik eşik aşılmayabilir,</li><li>kısa süreli trip ayarı çok yüksek kalabilir,</li><li>AVR ve jeneratör kontrolü gerilimi düşürerek arıza akımını sınırlandırabilir,</li><li>UPS bypass senkronizasyonu kaybolup inverter modunda kalabilir.</li></ul><p>Bu nedenle <a href="/haberler/jenerator-ups-birlikte-calisir-mi">jeneratör–UPS uyumu</a> ve <a href="/haberler/jenerator-ats-3-kutuplu-4-kutuplu-notr-anahtarlama">ATS nötr anahtarlaması</a> seçicilik hesabıyla aynı senaryoda incelenir.</p></section>
<section><h2>7. Toprak arızası ve RCD boyutu ayrı bir problemdir</h2><p>Faz-faz kısa devre çalışması, faz-PE arızasının otomatik olarak güvenli olduğu anlamına gelmez. UPS çıkışında nötrün toprağa referansı, bypass kutup sayısı, ortak nötr, RCD tipi ve normal kaçak akım birlikte değerlendirilir. <a href="/haberler/ups-cikisinda-kacak-akim-rolesi-notr-toprak">UPS çıkışında RCD ve nötr-toprak rehberi</a> bu topolojiyi ayrıntılandırır.</p><div class="warning"><strong>Tehlikeli kestirme:</strong> RCD'nin açmasını önlemek için nötr-toprak köprüsü eklemek, RCD'yi büyütmek veya devre dışı bırakmak seçicilik çözümü değildir. Tek hat, üretici şeması ve ölçüm olmadan bağlantı değiştirilmez.</div></section>
<section><h2>8. Devreye alma ve kabul kaydı</h2><ol class="steps"><li>Tek hat üzerinde normal, bypass, bakım bypassı ve jeneratör kaynaklarını işaretleyin.</li><li>UPS üreticisinden inverter kısa devre akımı, destek süresi ve bypass transfer davranışını alın.</li><li>Minimum/maksimum kısa devre ve çevrim empedansı hesabını yapın.</li><li>Tüm koruma cihazlarının üretici eğrilerini aynı TCC üzerinde gösterin.</li><li>Alt devre, UPS çıkışı, bypass ve üst besleme dayanımlarını kontrol edin.</li><li>Jeneratör modunu ayrı eğri ve minimum arıza akımıyla doğrulayın.</li><li>RCD/toprak arızası ve nötr düzenini ayrı test edin.</li><li>Üretici prosedürünün izin verdiği kontrollü testleri kaydedin.</li><li>Trip ayarlarını, as-built tek hattı ve değişiklik yönetimini commissioning dosyasına ekleyin.</li></ol><p><a class="button" href="/hesaplama/teknik-teklif-kapsam-karsilastirma/">UPS koruma kapsamını tekliflerde karşılaştırın</a> <a class="button secondary" href="/hesaplama/teknik-devir-kabul-paketi/">UPS devir ve kabul paketini oluşturun</a></p><div class="warning"><strong>Affiliate sınırı:</strong> UPS çıkış şalteri, MCCB/MCB, sigorta, RCD ve trip ünitesi sabit tesisat güvenlik bileşenleridir. İnverter arıza akımı, bypass kaynağı, kablo empedansı, kesme kapasitesi ve seçicilik doğrulanmadan ürün veya mağaza bağlantısı açılmaz. Mevcut koruma güvenli ve kanıtlıysa gereksiz değişim yapılmaz.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.se.com/us/en/faqs/FAQ000280512/" rel="external noopener">Schneider Electric — Galaxy ve Symmetra MW için downstream relay/breaker coordination</a></li><li><a href="https://productinfo.se.com/micrologicxuserguide/doca0102-micrologic-x/English/TPC_SettingInstantaneousOvercurrent_b5effd44_T001599644.xml" rel="external noopener">Schneider Electric MicroLogic X — Güç elektroniği kaynaklarında ani açma eşiği</a></li><li><a href="https://productinfo.se.com/micrologicxuserguide/doca0102-micrologic-x/English/BM_MasterPact%20MTZ%20MicroLogic%20X_b5effd44_T001599214.xml/%24/TPC_SettingShort_TimeOvercurrent_b5effd44_T001599643" rel="external noopener">Schneider Electric MicroLogic X — Kısa süreli aşırı akım ayarı ve çevrim empedansı</a></li><li><a href="https://productinfo.se.com/easyups3m/5d162dba183e8500013dd0c4/990-5998B%20Easy%20UPS%203M%20Technical%20Specifications/English/990-5998%20Easy%20UPS%203M%2060-100%20kVA%20400%20V%20Technical%20Specifications_0000249635.xml/%24/FacilityPlanningfor60-100kVAUPSsREF_0000312240" rel="external noopener">Schneider Electric Easy UPS 3M — Önerilen koruma ve downstream selectivity örneği</a></li><li><a href="https://productinfo.se.com/galaxyvxl_iec/990-990-55333-galaxy-vxl-380-400-415-v-technical-specifications/English/Upstream%20and%20Downstream%20Protection%20for%20IEC_GVXL_0001126177.xml" rel="external noopener">Schneider Electric Galaxy VXL — Upstream/downstream koruma ve minimum arıza akımı</a></li></ul><p class="source-note">Kaynaklar 29 Temmuz 2026 tarihinde kontrol edildi. Sayısal trip ayarı veya şalter modeli başka UPS, kablo, trafo ya da jeneratör sistemine genellenmez.</p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS çıkışında B eğrisi mi C eğrisi mi kullanılmalı?</summary><p>Tek başına eğri harfiyle karar verilmez. Yük kalkış akımı, inverter minimum arıza akımı, kablo çevrim empedansı ve bypass seçiciliği birlikte incelenir.</p></details><details><summary>UPS kısa devrede her zaman bypassa geçer mi?</summary><p>Hayır. Bypass gerilim/frekans sınır dışındaysa, bypass yoksa veya UPS koruma mantığı farklıysa inverter akımı sınırlayıp çıkışı kapatabilir. Tam model kılavuzu esas alınır.</p></details><details><summary>Elektronik trip ünitesi UPS çıkışında avantaj sağlar mı?</summary><p>Düşük ve ayarlanabilir kısa süre/ani eşikler mühendislik esnekliği sağlayabilir; ancak yanlış ayar kablo korumasını veya seçiciliği bozabilir. Üretici eğrisiyle doğrulanır.</p></details><details><summary>Seçicilik testi sahada kısa devre oluşturarak mı yapılır?</summary><p>Normal yaklaşım hesap, üretici eğrisi ve doğrulanmış test prosedürüdür. Kontrolsüz kısa devre oluşturulmaz; saha testleri yalnız yetkili ekip ve üretici prosedürüyle yapılır.</p></details></section>
</div><aside class="side"><div class="card"><strong>Hızlı kural</strong><p>İnverter modu ve bypass modu aynı arıza akımını üretmez.</p></div><div class="card"><strong>Seçicilik kuralı</strong><p>Alt şalterin açması, hem minimum arıza akımında hem de kaynak değişimlerinde doğrulanmalıdır.</p></div></aside></div>
</article></main>
<footer><div class="wrap">ALO186 bağımsız bilgilendirme platformudur; UPS üreticisi, ürün satıcısı, EDAŞ veya proje onay mercii değildir.</div></footer>
</body></html>
