<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Çıkışında Kaçak Akım Rölesi Çalışır mı? Nötr-Toprak ve Bypass | ALO186</title>
  <meta name="description" content="UPS çıkışında RCD/RCBO'nun neden açabildiğini; kaçak akım birikimi, floating nötr, bypass, 3-4 kutuplu anahtarlama ve kabul testleriyle öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ups-cikisinda-kacak-akim-rolesi-notr-toprak"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS çıkışında kaçak akım rölesi çalışır mı?","description":"UPS giriş ve çıkışında RCD/RCBO davranışını; kaçak akım, floating nötr, bypass ve nötr-toprak topolojisi üzerinden açıklar.","datePublished":"2026-07-29","dateModified":"2026-07-29","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-cikisinda-kacak-akim-rolesi-notr-toprak","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS çıkış RCD"},{"@type":"DefinedTerm","name":"Floating nötr"},{"@type":"DefinedTerm","name":"Nötr-toprak bağı"},{"@type":"DefinedTerm","name":"UPS bypass"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS çıkışına 30 mA kaçak akım rölesi takılır mı?","acceptedAnswer":{"@type":"Answer","text":"Tek bir evrensel cevap yoktur. Şebeke topraklama sistemi, UPS topolojisi, nötrün anahtarlanıp anahtarlanmadığı, çıkış devreleri, toplam normal kaçak akım ve üretici talimatı birlikte değerlendirilir. Koruma, ölçüm ve açma süresiyle doğrulanmalıdır."}},{"@type":"Question","name":"UPS bataryaya geçince nötr-toprak gerilimi neden artar?","acceptedAnswer":{"@type":"Answer","text":"Bazı tek fazlı UPS'ler backfeed koruması sırasında faz ve nötrü kaynaktan ayırır. Batarya modunda çıkış nötrü toprağa referanssız kalırsa yüksek empedanslı ölçü aletleri nötr-toprak arasında gerilim gösterebilir. Bunun normal veya kabul edilebilir olup olmadığı tam UPS modeli ve yerel topraklama düzenine göre doğrulanmalıdır."}},{"@type":"Question","name":"UPS nedeniyle RCD'nin atması cihazın arızalı olduğunu gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. UPS EMI filtreleri ve bağlı bilgi teknolojisi yüklerinin normal kaçak akımları toplanabilir; transfer anındaki darbeler, ortak nötr veya yanlış RCD tipi de açmaya yol açabilir. Gerçek izolasyon arızası ihtimali ölçüm yapılmadan dışlanmamalıdır."}},{"@type":"Question","name":"UPS çıkışında nötr ile toprak köprülenir mi?","acceptedAnswer":{"@type":"Answer","text":"Kullanıcı tarafından rastgele köprü yapılmaz. Nötr-toprak bağı yalnız sistemin ayrı kaynak sayılıp sayılmadığı, bypass ve jeneratör düzeni, anahtarlanan kutuplar, üretici şeması ve yürürlükteki kurallar birlikte değerlendirilerek projelendirilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik rehberler","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":3,"name":"UPS çıkış RCD ve nötr-toprak","item":"https://alo186.com/haberler/ups-cikisinda-kacak-akim-rolesi-notr-toprak"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass</a><a href="/haberler/kacak-akim-rolesi-neden-surekli-atar">RCD neden atar?</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · RCD/RCBO · floating nötr · bypass · kaçak akım</span><h1>UPS çıkışında kaçak akım rölesi çalışır mı?</h1><p class="lead">Evet, doğru projelendirilmiş bir UPS beslemesinde RCD/RCBO koruması çalışabilir; ancak cihazın yeri ve tipi yalnız “30 mA” seçilerek belirlenmez. UPS’in giriş, inverter, batarya ve bypass modlarında <strong>nötrün sürekliliği</strong>, çıkışın toprağa referansı, toplam normal kaçak akım ve anahtarlama düzeni birlikte doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 29 Temmuz 2026</span><span>Birincil kaynaklar: Schneider Electric UPS teknik açıklamaları</span><span>Pano, bypass ve nötr-toprak müdahalesi yetkili uzman işidir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>RCD sürekli açıyorsa önce UPS ve bağlı yüklerin toplam kaçak akımını, ortak/karışmış nötrü ve transfer anındaki davranışı ölçün. Batarya modunda nötr-toprak gerilimi değişiyorsa rastgele köprü yapmayın; UPS’in backfeed koruması ve ayrı kaynak topolojisini üretici tek hattıyla doğrulayın. RCD tipi, hassasiyeti ve seçiciliği ancak bu verilerden sonra seçilir.</div>
<div class="layout"><div class="article">
<section><h2>1. UPS neden normal kaçak akım üretir?</h2><p>UPS’in EMI filtrelerindeki Y kapasitörleri ile bağlı sunucu, bilgisayar ve güç kaynaklarının filtreleri PE iletkenine normal işletme kaçak akımı akıtabilir. Birden çok cihazın akımı aynı RCD üzerinde toplandığında eşik aşılabilir. Bu durum gerçek izolasyon arızası bulunmadığını otomatik olarak kanıtlamaz; ölçümle ayrılmalıdır.</p><div class="warning"><strong>Yanlış çözüm:</strong> RCD'yi daha yüksek mA değeriyle değiştirmek veya devre dışı bırakmak, topraklama sistemi ve açma koşulları doğrulanmadan güvenli kabul edilemez.</div></section>
<section><h2>2. Online, bypass ve batarya modunda nötr aynı davranmayabilir</h2><div class="table-wrap"><table><thead><tr><th>Çalışma durumu</th><th>Kontrol edilmesi gereken</th></tr></thead><tbody><tr><td>Şebeke/online</td><td>Giriş nötrü, UPS iç nötr barası, PE ve upstream RCD düzeni</td></tr><tr><td>Statik bypass</td><td>Bypass kaynağının nötrü, geri dönüş yolu ve seçicilik</td></tr><tr><td>Bakım bypassı</td><td>3/4 kutuplu izolasyon, nötrün istenmeyen paralel yolu ve güvenli bakım</td></tr><tr><td>Batarya/inverter</td><td>Backfeed koruması, floating nötr ihtimali ve çıkış RCD'sinin arıza akımı yolu</td></tr></tbody></table></div></section>
<section><h2>3. Bataryada nötr-toprak gerilimi neden görülebilir?</h2><p>Schneider Electric, bazı tek fazlı UPS'lerde giriş kesildiğinde backfeed korumasının faz ve nötrü ayırabildiğini; çıkış nötrü toprağa bağlı değilse yüksek empedanslı ölçüm cihazının nötr-toprak arasında yaklaşık bölünmüş bir gerilim gösterebildiğini açıklar. Bu, her tesis için “sorun yok” demek değildir. Hassas yük, izolasyon izleme, RCD ve yerel topraklama şartları birlikte incelenmelidir.</p></section>
<section><h2>4. RCD açmasının başlıca kök nedenleri</h2><ul><li><strong>Birikimli kaçak:</strong> UPS filtresi ve bağlı IT yükleri aynı cihaz üzerinde toplanır.</li><li><strong>Transfer darbesi:</strong> inverter/bypass geçişindeki kısa süreli ortak-mod akım hassas RCD'yi tetikleyebilir.</li><li><strong>Ortak nötr:</strong> RCD arkasındaki nötr başka devre veya kaynak nötrüyle karışmıştır.</li><li><strong>Yanlış cihaz tipi:</strong> UPS topolojisinin oluşturabileceği dalga biçimine uygun olmayan RCD kullanılmıştır.</li><li><strong>Gerçek arıza:</strong> kablo, yük veya UPS içinde izolasyon bozulması vardır.</li><li><strong>Yanlış anahtarlama:</strong> bypass/jeneratör düzeninde nötr akımı beklenmeyen paralel yoldan dönmektedir.</li></ul></section>
<section><h2>5. Kabul testinde hangi ölçümler yapılmalı?</h2><ol class="steps"><li>UPS kapalı, online, bypass ve batarya durumlarında L-N, L-PE ve N-PE gerilimlerini kaydedin.</li><li>UPS giriş PE'sinde ve ayrı çıkış devrelerinde kaçak akımı uygun pensle ölçün.</li><li>Her RCD arkasındaki faz ve nötrlerin aynı koruma toroidinden geçtiğini doğrulayın.</li><li>Üreticinin izin verdiği RCD tipi, hassasiyeti ve üst-alt seçicilik koşullarını kontrol edin.</li><li>Şebeke kesme ve geri gelme senaryosunda RCD'nin gereksiz açmadığını, gerçek test akımında süre içinde açtığını ölçün.</li><li>Jeneratör veya çift bypass kaynağı varsa nötr anahtarlamasını bütün çalışma durumları için tek hat üzerinde doğrulayın.</li></ol></section>
<section><h2>6. Güvenli dönüşüm noktası</h2><p>Bu sorun, rastgele yeni RCD veya izolasyon trafosu satın alma kararı değildir. Önce UPS tam modeli, tek hat, topraklama sistemi, kaçak akım ölçümü ve modlar arası test tamamlanmalıdır. Mevcut sistem ölçümle doğru çalışıyorsa değişim yapılmaz.</p><p><a class="button" href="/haberler/ups-bypass-modu-nedir-neden-gecer">Bypass davranışını okuyun</a> <a class="button secondary" href="/hesaplama/teknik-devir-kabul-paketi/">UPS kabul paketini oluşturun</a></p><div class="warning"><strong>Affiliate sınırı:</strong> UPS modeli, şebeke sistemi, toplam kaçak akım, RCD dalga biçimi ve nötr anahtarlaması doğrulanmadan RCD, trafo veya bypass ekipmanı bağlantısı açılmaz.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.se.com/au/en/faqs/FAQ000281380/" rel="external noopener">Schneider Electric — UPS kurulumlarında RCD, normal kaçak akım ve istenmeyen açma</a></li><li><a href="https://www.se.com/nl/en/faqs/FAQ000278421/" rel="external noopener">Schneider Electric — Batarya modunda floating nötr ve toprak referansı</a></li><li><a href="https://www.se.com/uk/en/faqs/FA156549/" rel="external noopener">Schneider Electric — UPS batarya modunda nötr-toprak gerilimi</a></li><li><a href="https://www.se.com/uk/en/faqs/FA244301/" rel="external noopener">Schneider Electric — UPS bypass panelinde 3 ve 4 kutuplu anahtarlama</a></li></ul><p class="source-note">Üretici açıklamaları ürün ailesi ve bölgesel kurallara bağlıdır. Son karar, tam UPS kılavuzu ve Türkiye’deki tesis/proje koşullarıyla verilmelidir.</p></section>
</div><aside class="side"><div class="card"><strong>Hızlı özet</strong><p>Kaçak ölçümü → nötr ayrımı → online/bypass/batarya testi → RCD tipi ve seçicilik → gerçek açma testi.</p></div><div class="card"><strong>Kesinlikle yapmayın</strong><p>UPS çıkışında kullanıcı eliyle nötr-toprak köprüsü kurmayın ve RCD'yi devre dışı bırakmayın.</p></div></aside></div>
</article></main>
<footer><div class="wrap">ALO186 bağımsız bilgilendirme platformudur; ürün satıcısı, UPS servisi veya resmî kurum değildir.</div></footer>
</body></html>
