<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS DC Toprak Kaçağı ve İzolasyon İzleme Kabulü</title><meta name="description" content="UPS akü DC toprak kaçağında IMD, alarm, polarite, string ayrımı ve güvenli müdahale zincirini kanıta dayalı kabul edin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-dc-toprak-kacagi-izolasyon-izleme-alarm-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü DC toprak kaçağı alarmı nasıl doğrulanır ve kabul edilir?","description":"UPS akü DC toprak kaçağında IMD, alarm, polarite, string ayrımı ve güvenli müdahale zincirini kanıta dayalı kabul edin.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-dc-toprak-kacagi-izolasyon-izleme-alarm-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"DC ground fault"},{"@type":"DefinedTerm","name":"izolasyon izleme"},{"@type":"DefinedTerm","name":"IMD"},{"@type":"DefinedTerm","name":"akü stringi"},{"@type":"DefinedTerm","name":"toprak kaçağı"},{"@type":"DefinedTerm","name":"IEC 61557-8"}],"citation":["https://webstore.iec.ch/en/publication/80573","https://webstore.iec.ch/en/publication/5582","https://www.bender.de/en/products/insulation-monitoring/isometer-iso415r/","https://www.bender.de/en/products/insulation-monitoring/isometer-isoes425/","https://productinfo.se.com/galaxyvx_ul/5b69ada2313cae0001704e8d/990-5452F%20Galaxy%20VX%20Operation/English/990-5452%20Operation_0000060284.xml/$/ConfiguretheInputContacts_GVX_DD00578888"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS DC ground fault alarmı varken UPS çalışmaya devam eder mi?","acceptedAnswer":{"@type":"Answer","text":"Modele ve arıza seviyesine göre çalışabilir; ancak ikinci bir izolasyon arızası ciddi risk oluşturabilir. Alarm üretici prosedürüne göre gecikmeden yetkin ekipçe incelenmelidir."}},{"@type":"Question","name":"Akü kabini topraklıysa DC sistem de topraklı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kabin gövdesinin PE’ye bağlanması elektrik çarpmasına karşı korumadır; DC pozitif veya negatif kutbun toprağa bağlandığını tek başına göstermez."}},{"@type":"Question","name":"IMD test düğmesi bütün kablolamanın sağlam olduğunu kanıtlar mı?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Dahili test cihaz elektroniğini sınayabilir; röle, saha kablosu, UPS girişi ve BMS alarmı uçtan uca ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"DC toprak kaçağını bulmak için akü kutbu toprağa değdirilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kontrollü test direnci veya üretici öz-test yöntemi kullanılmalı; canlı DC bara üzerinde kısa devre ve rastgele ayırma yapılmamalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS akü DC toprak kaçağı alarmı nasıl doğrulanır ve kabul edilir?","item":"https://alo186.com/haberler/ups-dc-toprak-kacagi-izolasyon-izleme-alarm-kabul"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body data-ai-cms-id="cms_fb570ee2512d3be9" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS akü DC toprak kaçağı alarmı nasıl doğrulanır ve kabul edilir?</h1><p class="lead">UPS akü DC toprak kaçağında IMD, alarm, polarite, string ayrımı ve güvenli müdahale zincirini kanıta dayalı kabul edin.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>UPS DC ground fault alarmı, akü kutuplarından birinin toprağa istenmeyen bağlantısını veya izolasyon direncinin düşmesini gösterebilir; fakat alarm tek başına arızanın yerini ve nedenini kanıtlamaz. Önce sistemin topraklanmış mı yoksa yalıtılmış IT/DC mimaride mi olduğu, IMD’nin ölçüm aralığı ve eşikleri, DC kaçak kapasitesi, alarm girişi ve akü string yapısı doğrulanmalıdır. Kabul; pozitif/negatif kutup gerilimleri, izolasyon direnci trendi, güvenli test direnci senaryosu ve alarm–UPS olay kaydı eşleşmesiyle yapılır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="sistem-mimarisi"><h2>UPS akü DC sistemi topraklanmış mı, yalıtılmış mı nasıl anlaşılır?</h2><p>İlk adım, DC sisteminin tasarım referansını belirlemektir. Bazı UPS akü sistemleri topraktan yalıtılmış biçimde izlenir; bazılarında üreticiye özgü orta nokta, ölçüm veya koruma bağlantıları bulunabilir. Akü kabini gövdesinin PE’ye bağlanması, DC kutuplarından birinin toprağa bağlı olduğu anlamına gelmez. Tek hat, üretici şeması ve sahadaki gerçek bağlantılar birlikte okunmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p><p>IEC 62040-1, enerji depolama içeren UPS’lerde yangın, elektrik çarpması, termal ve enerji tehlikelerini azaltmaya yönelik güvenlik gereklerini kapsar. IEC 61557-8 ise topraktan yalıtılmış AC, AC/DC ve DC IT sistemlerinde izolasyon direncini sürekli izleyen IMD’lerin gereklerini tanımlar. Yanlış sistem sınıfına göre seçilen cihaz veya eşik, anlamsız alarm ya da görünmeyen arıza oluşturabilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p><ul class="checklist"><li>DC tek hat, string sayısı, nominal gerilim ve kutup-toprak düzenini belgeleyin.</li><li>Kabin gövde PE bağlantısını DC kutup bağlantısından ayırın.</li><li>UPS ve haricî akü üreticisinin topraklama şemasını doğrulayın.</li><li>Bilinmeyen DC kutbunu kullanıcı tarafından toprağa bağlamayın.</li></ul></section><section id="imd-secimi-ve-ayar"><h2>IMD ölçüm aralığı, eşik ve kaçak kapasitesi nasıl doğrulanır?</h2><p>IMD’nin nominal AC/DC gerilim aralığı, sistem kaçak kapasitesi, ölçüm yöntemi ve iki alarm eşiği kurulu UPS/akü sistemine uygun olmalıdır. Çok uzun kablolar, filtreler, paralel stringler ve güç elektroniği toprağa göre kapasitif davranışı artırabilir; cihazın kararlı ölçüm süresi ve hassasiyeti bu nedenle ürün verisiyle karşılaştırılmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Bender iso415R, yalıtılmış AC, AC/DC ve DC sistemlerde IEC 61557-8’e uygun izolasyon izleme örneğidir. isoES425 ise enerji depolama uygulamalarında yalıtılmış sistemlerin izolasyon direncini izler. Bu ürünler evrensel UPS seçimi olarak değil, cihaz gerilim aralığı, kaçak kapasitesi ve uygulama sınırının doğrulanması gerektiğini gösteren üretici örnekleri olarak kullanılmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>IMD ürün kodu, gerilim aralığı ve sistem kaçak kapasitesi sınırını kaydedin.</li><li>Alarm 1 ve Alarm 2 eşiklerini proje/üretici gerekleriyle eşleştirin.</li><li>Ölçüm gecikmesi ve filtre ayarını olay süresiyle karşılaştırın.</li><li>Başka tesisten eşik değerini kopyalamayın.</li></ul></section><section id="alarm-ve-polarite"><h2>Alarm zinciri ve arızalı kutup yönü nasıl kanıtlanır?</h2><p>UPS ekranındaki DC ground fault mesajı, haricî IMD’nin kuru kontağından veya UPS’nin kendi izleme işlevinden gelebilir. Schneider Galaxy VX dokümanında haricî ground fault/DC ground fault girişinin alarmı etkinleştirebildiği görülür. Kabulde IMD rölesi, kablo, dijital giriş mantığı, UPS alarm metni, BMS/SCADA ve olay zamanı uçtan uca eşleştirilmelidir.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Pozitif ve negatif kutbun toprağa göre gerilimleri arıza yönü hakkında ipucu verebilir; bazı özel cihazlar L+ veya L− tarafı için yer belirleme bilgisi sunar. Ancak yalnız iki voltmetre değeriyle kablo veya blok sökülmemelidir. Ölçüm; üreticinin izin verdiği test noktalarında, uygun DC kategorili cihaz ve yetkin ekip tarafından yapılmalıdır.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>IMD röle durumunu UPS dijital girişi ve alarm metniyle eşleştirin.</li><li>BMS/SCADA alarmında normal, alarm ve yardımcı besleme kaybı mantığını test edin.</li><li>Pozitif ve negatif kutup-toprak gerilimlerini ortak zamanla kaydedin.</li><li>Alarmı susturmayı izolasyonun düzeldiği anlamına getirmeyin.</li></ul></section><section id="guvenli-fonksiyon-testi"><h2>İzolasyon izleme fonksiyon testi nasıl güvenli yapılmalıdır?</h2><p>Gerçek akü kutbunu toprağa kısa devre ederek test yapılmaz. Yetkin ekip, IMD üreticisinin tanımladığı test düğmesi, dahili öz-test veya uygun değerde ve gerilim sınıfında kontrollü test direnci yöntemini kullanır. Test planı, beklenen alarm eşiğini, tepki süresini, röle değişimini ve UPS/BMS mesajını önceden belirlemelidir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>IEC 61557-8 IMD’lerin sürekli izleme ve test gereklerini tanımlar; ürünün test işlevi bütün saha kablolamasını doğrulamayabilir. Bu nedenle dahili öz-test ile uçtan uca haricî test ayrı sonuç satırlarında tutulmalıdır. Test sonrasında cihazın normal ölçüme döndüğü, alarmın kontrollü resetlendiği ve şarj/UPS durumunun güvenli kaldığı doğrulanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Test düğmesi ile uçtan uca direnç simülasyonunu ayırın.</li><li>Test direnci, bağlantı noktası ve beklenen tepki süresini planlayın.</li><li>Alarm, röle, UPS logu ve BMS kaydını aynı zaman çizelgesine alın.</li><li>Canlı DC barayı kısa devre etmeyin veya korumayı köprülemeyin.</li></ul></section><section id="kok-neden-ve-kabul-dosyasi"><h2>DC toprak kaçağı kök nedeni ve teslim dosyası nasıl kapatılır?</h2><p>Alarmın kaynağı akü kablosu izolasyonu, nem/kir, ezilmiş kablo, kabin içi temas, sensör bağlantısı, DC filtre, haricî ekipman veya yanlış eşik olabilir. String veya alt bölüm ayrımı yalnız onaylı manevra planı, alternatif güç, LOTO ve üretici prosedürüyle yapılmalıdır. Alarm varken rastgele blok sökmek veya kutupları ayırmak yüksek ark ve enerji tehlikesi oluşturur.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Teslim paketi; DC tek hat, akü kimyası/string düzeni, IMD modeli ve ayarları, sistem kaçak kapasitesi, kutup-toprak gerilimleri, izolasyon trendi, test yöntemi, alarm zinciri, olay günlüğü, kök neden, onarım ve yeniden kabul sonucunu içermelidir. CTA: kişisel verisiz DC sistem–IMD–alarm–polarite–kök neden kabul matrisini yetkin UPS/akü ekibine iletin.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Arıza bölgesi ayrımını onaylı manevra planıyla yürütün.</li><li>Nem, kablo hasarı, filtre ve sensör bağlantısını ayrı kontrol edin.</li><li>Onarım öncesi ve sonrası aynı test yöntemini tekrarlayın.</li><li>Kanıt yeterliyse gereksiz akü stringi veya IMD değişimi satın almayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UPS DC ground fault alarmı varken UPS çalışmaya devam eder mi?</summary><p>Modele ve arıza seviyesine göre çalışabilir; ancak ikinci bir izolasyon arızası ciddi risk oluşturabilir. Alarm üretici prosedürüne göre gecikmeden yetkin ekipçe incelenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>Akü kabini topraklıysa DC sistem de topraklı mıdır?</summary><p>Hayır. Kabin gövdesinin PE’ye bağlanması elektrik çarpmasına karşı korumadır; DC pozitif veya negatif kutbun toprağa bağlandığını tek başına göstermez.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p></details><details><summary>IMD test düğmesi bütün kablolamanın sağlam olduğunu kanıtlar mı?</summary><p>Her zaman değil. Dahili test cihaz elektroniğini sınayabilir; röle, saha kablosu, UPS girişi ve BMS alarmı uçtan uca ayrıca doğrulanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details><details><summary>DC toprak kaçağını bulmak için akü kutbu toprağa değdirilir mi?</summary><p>Hayır. Kontrollü test direnci veya üretici öz-test yöntemi kullanılmalı; canlı DC bara üzerinde kısa devre ve rastgele ayırma yapılmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a><a class="button secondary" href="/hesaplama/ups-suresi">UPS çalışma süresi hesaplama</a><a class="button secondary" href="/hesaplama/ups-aku-degisim-uygunluk">UPS akü değişim uygunluk aracı</a><a class="button secondary" href="/haberler/ups-online-line-interactive-offline-farki">UPS online, line-interactive ve offline farkı</a><a class="button secondary" href="/haberler/ups-cikis-kisa-devre-akimi-selektivite-kesici-kabul">UPS çıkış kısa devre ve selektivite kabulü</a><a class="button secondary" href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör ve UPS birlikte çalışır mı?</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/80573" target="_blank" rel="external noopener">IEC — IEC 62040-1:2017+A1:2021+A2:2022 — UPS safety requirements</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://webstore.iec.ch/en/publication/5582" target="_blank" rel="external noopener">IEC — IEC 61557-8:2014 — Insulation monitoring devices for IT systems</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://www.bender.de/en/products/insulation-monitoring/isometer-iso415r/" target="_blank" rel="external noopener">Bender — ISOMETER iso415R</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.bender.de/en/products/insulation-monitoring/isometer-isoes425/" target="_blank" rel="external noopener">Bender — ISOMETER isoES425</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://productinfo.se.com/galaxyvx_ul/5b69ada2313cae0001704e8d/990-5452F%20Galaxy%20VX%20Operation/English/990-5452%20Operation_0000060284.xml/$/ConfiguretheInputContacts_GVX_DD00578888" target="_blank" rel="external noopener">Schneider Electric — Configure the Input Contacts — Galaxy VX</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#sistem-mimarisi">UPS akü DC sistemi topraklanmış mı, yalıtılmış mı nasıl anlaşılır?</a><a href="#imd-secimi-ve-ayar">IMD ölçüm aralığı, eşik ve kaçak kapasitesi nasıl doğrulanır?</a><a href="#alarm-ve-polarite">Alarm zinciri ve arızalı kutup yönü nasıl kanıtlanır?</a><a href="#guvenli-fonksiyon-testi">İzolasyon izleme fonksiyon testi nasıl güvenli yapılmalıdır?</a><a href="#kok-neden-ve-kabul-dosyasi">DC toprak kaçağı kök nedeni ve teslim dosyası nasıl kapatılır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>