<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS ECO, eConversion ve Double Conversion Kabul Testi</title><meta name="description" content="UPS ECO/eConversion modunu; transfer süresi, güç kalitesi, jeneratör uyumu ve gerçek enerji ölçümüyle kanıta dayalı kabul edin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-eco-modu-econversion-double-conversion-kabul-testi"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS ECO modu güvenli mi, eConversion ve double conversion nasıl karşılaştırılır?","description":"UPS ECO/eConversion modunu; transfer süresi, güç kalitesi, jeneratör uyumu ve gerçek enerji ölçümüyle kanıta dayalı kabul edin.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-eco-modu-econversion-double-conversion-kabul-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"ECO mode"},{"@type":"DefinedTerm","name":"eConversion"},{"@type":"DefinedTerm","name":"double conversion"},{"@type":"DefinedTerm","name":"statik bypass"},{"@type":"DefinedTerm","name":"enerji verimliliği"},{"@type":"DefinedTerm","name":"kritik yük"}],"citation":["https://webstore.iec.ch/en/publication/60140","https://www.se.com/us/en/faqs/FAQ000244169/","https://productinfo.se.com/galaxyvs_iec/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/SystemOperationModesREF_0000178270","https://productinfo.se.com/galaxyvx_iec/5b69ada2313cae0001704e8d/990-5452F%20Galaxy%20VX%20Operation/English/990-5452%20Operation_0000060284.xml/%24/OperationModesREF_0000013071","https://www.eaton.com/us/en-us/catalog/backup-power-ups-surge-it-power-distribution/eaton-93pm-ups.html"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS ECO modunda elektrik kesilirse yük kesilir mi?","acceptedAnswer":{"@type":"Answer","text":"Modele ve transfer koşuluna bağlıdır. Bazı geleneksel ECO uygulamalarında invertere geçiş sırasında kısa kesinti olabilir; gelişmiş yüksek verim modlarında davranış farklıdır. Tam modelin üretici verisi ve saha testi gerekir."}},{"@type":"Question","name":"ECO modu her zaman daha az elektrik tüketir mi?","acceptedAnswer":{"@type":"Answer","text":"UPS dönüşüm kayıplarını azaltmayı amaçlar; gerçek tasarruf yük oranı, yardımcı tüketimler, ortam ve modda kalma süresine bağlıdır. Tesis bazlı giriş-çıkış enerji ölçümü yapılmalıdır."}},{"@type":"Question","name":"ECO ile bakım bypassı aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. ECO bir işletme modudur; bakım bypassı UPS'yi servis için devreden ayıran ayrı güç yoludur. Bakım bypassında batarya çoğunlukla alternatif kaynak değildir."}},{"@type":"Question","name":"Jeneratör çalışırken ECO modu açık kalabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evrensel cevap yoktur. Frekans ve gerilim kararlılığı, UPS modeli ve üretici talimatı belirleyicidir; bazı sistemlerde jeneratör kontağıyla yüksek verim modu kapatılır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS ECO modu güvenli mi, eConversion ve double conversion nasıl karşılaştırılır?","item":"https://alo186.com/haberler/ups-eco-modu-econversion-double-conversion-kabul-testi"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body data-ai-cms-id="cms_16f976e4a09f89f3" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS ECO modu güvenli mi, eConversion ve double conversion nasıl karşılaştırılır?</h1><p class="lead">UPS ECO/eConversion modunu; transfer süresi, güç kalitesi, jeneratör uyumu ve gerçek enerji ölçümüyle kanıta dayalı kabul edin.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>ECO, eConversion ve double conversion aynı işletme modu değildir. Kabul; tam UPS modeli ve firmware, yükün hangi güç yolundan beslendiği, bypass toleransları, şebeke bozulduğunda transfer davranışı, jeneratör ve paralel sistem uyumu, çıkış güç kalitesi ve aynı yükte gerçek giriş-çıkış enerji ölçümüyle yapılır. Hassas yükün izin verdiği kesinti kanıtlanmıyorsa yalnız verim amacıyla ECO modu açılmamalıdır. Enerjili UPS ve bypass şalterlerinde işlem yalnız yetkin ekipçe yapılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="modlari-ayirma"><h2>ECO, eConversion ve double conversion aynı şey midir?</h2><p>Hayır. Double conversion modunda şebeke enerjisi doğrultucu ve inverter üzerinden sürekli yeniden oluşturulur; yük giriş gerilim ve frekans değişimlerinden büyük ölçüde ayrıştırılır. Geleneksel ECO modunda yük, kabul edilen toleranslar içinde çoğunlukla statik bypass üzerinden beslenir. eConversion veya benzer gelişmiş yüksek verim modlarında inverter paralelde kalabilir ve reaktif güç ya da harmonik telafisi üstlenebilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Bu adlar üreticiler arasında birebir eş anlamlı değildir. Kabul dosyasında yalnız ekrandaki mod adı değil; tam UPS modeli, firmware, tek hat, bypass kaynağı, yük sınıfı ve üreticinin o modele ait çalışma açıklaması bulunmalıdır. Verim yüzdesi veya kesintisiz transfer iddiası başka modelden kopyalanmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>UPS tam modelini, firmware&#x27;i ve yüksek verim modu adını kaydedin.</li><li>Yükün her modda inverterden mi bypass kaynağından mı beslendiğini tek hatta gösterin.</li><li>Üretici verim değerini tesisin gerçek yük oranı ve yardımcı tüketimleriyle karıştırmayın.</li><li>ECO&#x27;yu bakım bypassı veya zorunlu statik bypass ile eş anlamlı kullanmayın.</li></ul></section><section id="kabul-matrisi"><h2>Yük açısından hangi kabul senaryoları uygulanmalıdır?</h2><p>Kabul düşük, tipik ve yüksek yük oranlarında ayrı yürütülmelidir. Sunucu, ağ, otomasyon, kritik elektronik, motor veya sürücü gibi yüklerin gerilim çukuru, frekans sapması ve kısa transfer davranışına toleransı aynı değildir. UPS çıkış gerilimi, frekans, THDU, yük yüzdesi, giriş güç faktörü, sıcaklık ve olay günlüğü ortak zaman tabanında kaydedilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Yük değişimi sırasında yüksek verim modunun double conversion&#x27;a geçişi, geri dönüş gecikmesi ve gereksiz mod salınımı gözlenmelidir. Kabul yalnız boşta veya direnç yüküyle yapılmamalı; gerçek kritik yükü riske atmadan üretici onaylı test yükü ve değişim profili kullanılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Düşük, tipik ve yüksek yük için ayrı geçti-kaldı satırı oluşturun.</li><li>Hassas yüklerin izin verilen kesinti ve gerilim toleransını üretici belgesinden alın.</li><li>Mod geçişinde çıkış dalga şekli ve olay kaydını aynı zaman çizelgesine bağlayın.</li><li>Kontrolsüz şebeke kesme veya kritik yük üzerinde deneme yapmayın.</li></ul></section><section id="sebekeyi-bozma"><h2>Şebeke bozulduğunda ECO modundan çıkış nasıl doğrulanır?</h2><p>Yüksek verim modunun asıl kabulü bypass kaynağı tolerans dışına çıktığında yapılır. Üretici prosedürüne göre gerilim, frekans veya güç kalitesi sınırı simüle edilerek UPS&#x27;nin inverter işletmesine geçişi; yükteki kesinti, çukur veya faz atlaması kaydedilir. Bazı geleneksel ECO uygulamalarında transfer koşuluna bağlı kısa kesinti oluşabilir; bu değer model ve senaryoya bağlıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Test ayrıca şebeke geri geldiğinde UPS&#x27;nin yüksek verim moduna dönüş gecikmesini, batarya şarj durumunu ve bypass senkronizasyonunu kapsamalıdır. Ekranda normal görülmesi, hassas yük terminalinde kabul edilen güç kalitesinin sağlandığını tek başına kanıtlamaz.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Bypass gerilim/frekans toleranslarını ve geri dönüş gecikmesini rapora yazın.</li><li>Transfer anındaki minimum RMS gerilim, süre ve yük tepkisini kaydedin.</li><li>Batarya ve inverterin geçiş sırasında gerçekten hazır olduğunu doğrulayın.</li><li>Kabul sınırını başka UPS modelinin ürün verisinden kopyalamayın.</li></ul></section><section id="jenerator-paralel"><h2>Jeneratör ve paralel UPS sisteminde yüksek verim modu kullanılmalı mı?</h2><p>Jeneratör frekansının yük adımlarında dalgalanması, yüksek verim modunun sürekli devreye girip çıkmasına neden olabilir. Bazı üreticiler jeneratör çalışırken giriş kontağıyla yüksek verim modunun devre dışı bırakılmasını önerir. Haricî senkronizasyon, statik transfer sistemi veya paralel UPS mimarisi de uygunluğu değiştirebilir.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Jeneratör devredeyken yüksüzden yüke geçiş, büyük yük adımı, frekans toparlanması, bypass uygunluğu, UPS&#x27;nin double conversion&#x27;a dönüşü ve yeniden yüksek verim moduna geçişi kaydedilir. Paralel sistemde ortak ayarların bütün modüllere yayılıp yayılmadığı doğrulanmalıdır.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Jeneratör çalışma kontağı ile yüksek verim modu kilidini doğrulayın.</li><li>Frekans salınımında tekrarlayan mod transferlerini izleyin.</li><li>Paralel UPS&#x27;lerde ortak ayar ve yük paylaşımını kaydedin.</li><li>Haricî senkronizasyon varsa üretici onayı olmadan modu açmayın.</li></ul></section><section id="karar-dosyasi"><h2>ECO modu hangi karar dosyasıyla devreye alınmalıdır?</h2><p>Teslim dosyası; model ve firmware, tek hat, bypass kaynağı, kritik yük sınıfları, üretici toleransları, mod ayarları, transfer testleri, çıkış güç kalitesi, jeneratör senaryosu, olay günlüğü ve enerji ölçümünü içermelidir. Verim kazancı yalnız UPS ekranındaki anlık yüzdeyle değil aynı yük ve çevre koşullarında giriş-çıkış enerji ölçümüyle karşılaştırılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Kritik yük toleransı veya transfer kanıtı yetersizse double conversion korunmalıdır. Testler uygunsa ve ölçülen enerji farkı anlamlıysa yüksek verim modu kontrollü takvimle kullanılabilir. CTA: kişisel verisiz UPS mod–yük–transfer–enerji kabul matrisini yetkin UPS devreye alma ekibine iletin.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Ayar yedeğini ve değişiklik yetkisini kayıt altına alın.</li><li>Aynı yük koşulunda yüksek verim ve double conversion enerji ölçümünü karşılaştırın.</li><li>Alarm, bypass ve batarya kullanılabilirliğini işletme prosedürüne bağlayın.</li><li>Kanıt yoksa sırf verim vaadiyle mod değiştirmeyin veya yeni UPS satın almayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UPS ECO modunda elektrik kesilirse yük kesilir mi?</summary><p>Modele ve transfer koşuluna bağlıdır. Bazı geleneksel ECO uygulamalarında invertere geçiş sırasında kısa kesinti olabilir; gelişmiş yüksek verim modlarında davranış farklıdır. Tam modelin üretici verisi ve saha testi gerekir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details><details><summary>ECO modu her zaman daha az elektrik tüketir mi?</summary><p>UPS dönüşüm kayıplarını azaltmayı amaçlar; gerçek tasarruf yük oranı, yardımcı tüketimler, ortam ve modda kalma süresine bağlıdır. Tesis bazlı giriş-çıkış enerji ölçümü yapılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>ECO ile bakım bypassı aynı mıdır?</summary><p>Hayır. ECO bir işletme modudur; bakım bypassı UPS&#x27;yi servis için devreden ayıran ayrı güç yoludur. Bakım bypassında batarya çoğunlukla alternatif kaynak değildir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>Jeneratör çalışırken ECO modu açık kalabilir mi?</summary><p>Evrensel cevap yoktur. Frekans ve gerilim kararlılığı, UPS modeli ve üretici talimatı belirleyicidir; bazı sistemlerde jeneratör kontağıyla yüksek verim modu kapatılır.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ups-online-line-interactive-offline-farki">UPS online, line-interactive ve offline farkı</a><a class="button secondary" href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu nedir?</a><a class="button secondary" href="/haberler/ups-sebeke-varken-bataryaya-geciyor">UPS şebeke varken bataryaya geçiyor</a><a class="button secondary" href="/haberler/ups-cikis-kisa-devre-akimi-selektivite-kesici-kabul">UPS çıkış kısa devre ve selektivite kabulü</a><a class="button secondary" href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör ve UPS birlikte çalışır mı?</a><a class="button secondary" href="/hesaplama/ups-suresi">UPS süresi hesabı</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirmesi</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="external noopener">IEC — IEC 62040-3:2021 — UPS performance and test requirements</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://www.se.com/us/en/faqs/FAQ000244169/" target="_blank" rel="external noopener">Schneider Electric — How does a UPS system work?</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://productinfo.se.com/galaxyvs_iec/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/SystemOperationModesREF_0000178270" target="_blank" rel="external noopener">Schneider Electric — Galaxy VS — System Modes</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://productinfo.se.com/galaxyvx_iec/5b69ada2313cae0001704e8d/990-5452F%20Galaxy%20VX%20Operation/English/990-5452%20Operation_0000060284.xml/%24/OperationModesREF_0000013071" target="_blank" rel="external noopener">Schneider Electric — Galaxy VX — Operation Modes</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://www.eaton.com/us/en-us/catalog/backup-power-ups-surge-it-power-distribution/eaton-93pm-ups.html" target="_blank" rel="external noopener">Eaton — Eaton 93PM UPS — Energy Saver System and efficiency</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#modlari-ayirma">ECO, eConversion ve double conversion aynı şey midir?</a><a href="#kabul-matrisi">Yük açısından hangi kabul senaryoları uygulanmalıdır?</a><a href="#sebekeyi-bozma">Şebeke bozulduğunda ECO modundan çıkış nasıl doğrulanır?</a><a href="#jenerator-paralel">Jeneratör ve paralel UPS sisteminde yüksek verim modu kullanılmalı mı?</a><a href="#karar-dosyasi">ECO modu hangi karar dosyasıyla devreye alınmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>