<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>UPS ECO Modu mu Online Çift Çevrim mi? | ALO186</title>
<meta name="description" content="UPS ECO modu, online çift çevrim, bypass, transfer süresi, verim ve kritik yük uygunluğunu karşılaştıran kaynak doğrulamalı rehber.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/ups-eco-modu-online-cift-cevrim-farki">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS ECO modu mu online çift çevrim mi?","description":"UPS ECO modunda yükün bypass üzerinden beslenmesiyle online çift çevrim arasındaki verim, güç kalitesi ve transfer farkını açıklayan teknik karar rehberi.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/ups-eco-modu-online-cift-cevrim-farki","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"UPS ECO mode"},{"@type":"DefinedTerm","name":"Online double conversion"},{"@type":"DefinedTerm","name":"Static bypass"},{"@type":"DefinedTerm","name":"Transfer time"},{"@type":"DefinedTerm","name":"Power quality"},{"@type":"DefinedTerm","name":"UPS efficiency"},{"@type":"DefinedTerm","name":"IEC 62040-3"},{"@type":"DefinedTerm","name":"Critical load"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS ECO modu kesintisiz midir?","acceptedAnswer":{"@type":"Answer","text":"Üreticiye ve transfer koşullarına göre yük bypass kaynağından invertere geçerken kısa bir transfer olabilir. Bazı modeller 10 ms'ye kadar süre bildirir. Kritik yükün bu süreye dayanımı doğrulanmalıdır."}},{"@type":"Question","name":"ECO modunda UPS çıkışı regüle edilir mi?","acceptedAnswer":{"@type":"Answer","text":"Geleneksel ECO modunda yük çoğunlukla statik bypass üzerinden şebekeden beslenir. Bu nedenle giriş gerilim ve frekans değişimleri tanımlı tolerans içinde çıkışa yansıyabilir."}},{"@type":"Question","name":"ECO modu her zaman daha iyi midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Enerji kaybı ve ısı azalabilir; ancak güç kalitesi, transfer süresi, harmonik hassasiyet ve yükün ride-through kabiliyeti birlikte değerlendirilmelidir."}},{"@type":"Question","name":"ECO modu bakım bypassı ile aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. ECO modu otomatik işletme modudur ve inverter yedekte kalabilir. Bakım bypassında yük UPS güç modüllerini atlayarak doğrudan beslenir ve batarya çoğu tasarımda alternatif kaynak değildir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS ECO ve çift çevrim","item":"https://alo186.com/haberler/ups-eco-modu-online-cift-cevrim-farki"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
<p class="eyebrow">UPS · ECO modu · online çift çevrim · bypass</p>
<h1>UPS ECO modu mu, online çift çevrim mi?</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> Geleneksel <strong>UPS ECO modunda</strong> yük, şebeke koşulları uygunken çoğunlukla statik bypass üzerinden doğrudan beslenir; inverter hazır bekler ve şebeke tolerans dışına çıktığında normal veya batarya moduna geçer. <strong>Online çift çevrimde</strong> ise yük sürekli doğrultucu–DC bara–inverter zincirinden beslenir. ECO modu daha yüksek verim ve daha düşük ısı sağlayabilir; ancak giriş dalgalanmalarının çıkışa yansıması ve modele göre kısa transfer süresi nedeniyle kritik yüklerde otomatik olarak daha iyi seçenek değildir.</p>
<div class="notice"><strong>Güvenlik sınırı:</strong> UPS işletme modu, bypass toleransı veya gelişmiş ayarlar eğitimli personel ve üretici prosedürü olmadan değiştirilmemelidir. Yanlış mod seçimi yük düşmesine, ekipman hasarına veya yedeklilik kaybına neden olabilir.</div>
<section><h2>İki mod arasındaki temel fark</h2><table><thead><tr><th>Kriter</th><th>ECO modu</th><th>Online çift çevrim</th></tr></thead><tbody><tr><td>Normal güç yolu</td><td>Statik bypass / şebeke</td><td>Doğrultucu ve inverter</td></tr><tr><td>Verim</td><td>Genellikle daha yüksek</td><td>Dönüşüm kayıpları nedeniyle daha düşük olabilir</td></tr><tr><td>Çıkış gerilim/frekans kondisyonu</td><td>Giriş toleransı içinde şebekeye daha bağımlı</td><td>İnverter tarafından sürekli düzenlenir</td></tr><tr><td>Şebeke kesintisinde geçiş</td><td>Modele ve koşula göre kısa transfer olabilir</td><td>Batarya moduna tipik olarak sıfır transferli geçiş</td></tr><tr><td>Isı ve soğutma yükü</td><td>Daha düşük olabilir</td><td>Daha yüksek olabilir</td></tr><tr><td>Kritik yük uygunluğu</td><td>Ride-through ve tolerans doğrulanmalıdır</td><td>Yüksek güç kalitesi gerektiren yüklerde daha öngörülebilir</td></tr></tbody></table></section>
<section><h2>ECO modunda yük neye maruz kalır?</h2><p>Schneider Electric, Green/ECO modunda bazı iç bileşenlerin bypass edilerek yükün şebekeden doğrudan beslendiğini; verimin bazı modellerde yüzde 97'nin üzerine çıkabildiğini belirtir. Aynı kaynak, giriş kalitesi ayarlanmış sınırların dışına çıkarsa UPS'in online veya batarya moduna geçtiğini ve transferin bazı modellerde 10 ms'ye kadar sürebileceğini açıklar.</p><p>Bu nedenle şu yüklerde yalnız verim kazancı üzerinden karar verilmez:</p><ul><li>PLC, endüstriyel kontrol ve proses otomasyonu,</li><li>sunucu, depolama ve ağ çekirdek ekipmanı,</li><li>medikal veya laboratuvar cihazları,</li><li>gerilim çukuru ve frekans sapmasına hassas güç kaynakları,</li><li>jeneratörle çalışan ve bypass penceresi sık ihlal edilen sistemler.</li></ul></section>
<section><h2>Karar için hangi ölçümler gerekir?</h2><ol><li>UPS tam modeli, firmware sürümü ve üreticinin ECO/Green Mode tanımını kaydedin.</li><li>Yüklerin kesinti toleransını, hold-up süresini ve üretici ride-through verisini belirleyin.</li><li>Şebeke ve jeneratör tarafında gerilim, frekans, THDv ve kısa süreli olayları ölçün.</li><li>ECO modundaki bypass kabul penceresini ve transfer süresini üretici belgesinden doğrulayın.</li><li>Normal ve ECO modunda UPS giriş/çıkış kW, kVA, güç faktörü, verim ve sıcaklığı karşılaştırın.</li><li>Planlı testte gerçek yük olay kaydı, UPS alarmı ve cihaz resetlerini aynı zaman tabanında izleyin.</li><li>Paralel sistemlerde ECO desteği ve ortak bypass davranışını ayrıca kontrol edin.</li></ol><p><a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojileri</a>, <a href="/haberler/ups-statik-transfer-salteri-sts-ats-bakim-bypass-farki">STS, ATS ve bakım bypassı farkı</a>, <a href="/haberler/gerilim-cukuru-kisa-kesinti-dusuk-gerilim-farki">gerilim çukuru ve kısa kesinti</a> ile <a href="/haberler/jenerator-ups-birlikte-calisir-mi">jeneratör–UPS uyumu</a> bu sayfanın tamamlayıcı iç bağlantılarıdır.</p></section>
<section><h2>ECO modu ne zaman değerlendirilebilir?</h2><ul><li>Şebeke kalitesi kararlı ve ölçülmüşse,</li><li>yüklerin açıklanan transfer süresine dayanımı belgelenmişse,</li><li>enerji ve soğutma tasarrufu anlamlıysa,</li><li>UPS üreticisi ilgili sistem ve paralel mimari için ECO modunu destekliyorsa,</li><li>mod geçişleri yük üzerinde kontrollü test edilmişse.</li></ul><p>Kritik tesislerde karar yalnız yıllık enerji kazancı üzerinden verilmez. Tek bir yük düşmesi; enerji tasarrufundan daha yüksek üretim, veri veya hizmet kaybı yaratabilir.</p><div class="notice"><strong>Satın almama sınırı:</strong> ECO modunda reset görülmesi doğrudan yeni UPS alınması gerektiği anlamına gelmez. Önce bypass penceresi, şebeke olayları, yük hold-up süresi, firmware ve gerçek transfer kaydı doğrulanmalıdır.</div></section>
<section><h2>Birincil kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="noopener">IEC 62040-3:2021 — UPS performans ve test gereklilikleri ↗</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000264322/" target="_blank" rel="noopener">Schneider Electric — Green Mode verim, giriş etkisi ve 10 ms'ye kadar transfer açıklaması ↗</a></li><li><a href="https://productinfo.se.com/easyups3pmodular/990-6537-easy-ups-3-phase-modular-50-250-kw-operation/English/990-6537%20Operation%20Easy%20UPS%203-Phase%20Modular%2050-250%20kW_0001015104.xml/%24/GalaxyPX_SystemModes_0000854005" target="_blank" rel="noopener">Schneider Electric — ECO, inverter, statik bypass ve bakım bypassı sistem modları ↗</a></li><li><a href="https://www.vertiv.com/en-emea/about/news-and-events/articles/white-papers/active-eco-mode-in-single-phase-ups/" target="_blank" rel="noopener">Vertiv — ECO modunun fayda ve performans ödünleşimleri ↗</a></li></ul><p class="updated">Son doğrulama: 30 Temmuz 2026. IEC 62040-3:2021'in stabilite tarihi 2026 olduğundan satın alma ve kabul öncesinde güncel baskı durumu yeniden kontrol edilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber online, line-interactive ve offline UPS sınıflarını tekrar etmez. Görevi, <strong>online bir UPS'in ECO modunda yükü bypass üzerinden beslemesi ile çift çevrimde inverter üzerinden beslemesi arasındaki işletme kararını</strong> ölçüm, transfer ve kritik yük dayanımıyla ayırmaktır.</p></section>
<section class="cta"><h2>UPS işletme modu kabul dosyası</h2><p>UPS modeli, firmware, ECO penceresi, transfer süresi, şebeke olayları, yük resetleri, verim ve sıcaklık ölçümlerini tek teknik dosyada birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?source=article&amp;problem=ups-eco-mode">Profesyonel ön değerlendirme</a></p></section>
<section><h2>Ticari sınır</h2><p>ALO186 bağımsız bilgi platformudur; UPS üreticisi, yetkili servis, enerji danışmanı veya resmî kabul kuruluşu değildir.</p></section>
</article></main><footer>ALO186 · Bağımsız elektrik bilgilendirme platformu</footer></body></html>