<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Elektrik Varken Neden Aküden Çalışıyor? | ALO186</title><meta name="description" content="Şebeke varken akü moduna geçen UPS'te giriş gerilimi/frekansı, bozuk dalga biçimi, transfer aralığı, self-test, giriş kesicisi ve jeneratör uyumunu güvenli biçimde ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/ups-elektrik-var-ama-akuden-calisiyor/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS elektrik var ama aküden çalışıyor: Şebeke neden kabul edilmiyor?","description":"Şebeke mevcut görünürken UPS'in on-battery moduna geçmesini giriş kalitesi, transfer aralığı, self-test, giriş kesicisi ve jeneratör davranışıyla ayıran güvenli teşhis rehberi.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-elektrik-var-ama-akuden-calisiyor/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS on battery"},{"@type":"DefinedTerm","name":"transfer voltage"},{"@type":"DefinedTerm","name":"input frequency"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Elektrik varken UPS neden aküye geçer?","acceptedAnswer":{"@type":"Answer","text":"UPS yalnız gerilim tamamen kesildiğinde aküye geçmez. Giriş gerilimi veya frekansı kabul aralığı dışına çıktığında, dalga biçimi bozulduğunda, giriş kesicisi açtığında ya da bazı modeller self-test yaptığında da on-battery modu görülebilir."}},{"@type":"Question","name":"UPS'in aküye geçmesi cihazın bozuk olduğunu mu gösterir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Önce UPS ekranındaki giriş gerilimi/frekansı, olay kaydı, giriş kesicisi ve üreticinin transfer aralığı doğrulanmalıdır. Sorun şebeke kalitesi, jeneratör veya ayar kaynaklı olabilir."}},{"@type":"Question","name":"UPS hassasiyetini düşürmek her zaman doğru çözüm mü?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Hassasiyet ve transfer aralığı yalnız tam model kılavuzu ve bağlı yükün kabul edebileceği sınırlar doğrulanarak değiştirilmelidir. Gerçek düşük/yüksek gerilim, frekans veya tesisat problemi ayarla maskelenmemelidir."}},{"@type":"Question","name":"Jeneratör beslemesinde UPS neden sık sık aküye geçer?","acceptedAnswer":{"@type":"Answer","text":"Jeneratör gerilim/frekans kararsızlığı, harmonik bozulma veya yük adımlarında geçici sapmalar UPS'in giriş kaynağını reddetmesine yol açabilir. Jeneratör ve UPS olay kayıtları aynı zaman çizelgesinde incelenmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS elektrik var ama aküden çalışıyor"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/kesintiye-hazirlik-atolyesi">Kesinti hazırlığı</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · on-battery · giriş kalitesi · transfer aralığı</span><h1>UPS elektrik var ama aküden çalışıyor: Şebeke neden kabul edilmiyor?</h1><p class="lead">Prizde enerji görünmesi UPS'in giriş kaynağını kabul ettiği anlamına gelmez. Düşük/yüksek gerilim, frekans sapması, bozuk dalga biçimi, açmış giriş kesicisi, self-test veya jeneratör kararsızlığı aynı “aküde çalışıyor” belirtisine dönüşebilir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: Schneider Electric / APC</span><span>ALO186 UPS üreticisi veya servisi değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>UPS şebeke varken akü moduna geçiyorsa önce ekran veya yazılımdaki <b>input voltage, input frequency, on-battery nedeni ve olay saatini</b> kaydedin. Ardından giriş fişi/kesicisi ve aynı devrede gerçekten şebeke olup olmadığı güvenli biçimde doğrulansın. Gerilim/frekans nominale yakın görünse bile UPS giriş kalitesini kabul etmeyebilir. Transfer aralığını rastgele genişletmeyin; model kılavuzu ve bağlı yük sınırı esas alınmalıdır.</div><div class="layout"><div class="article"><section><h2>1. UPS yalnız elektrik kesilince aküye geçmez</h2><p>Schneider Electric'in Smart-UPS teknik desteği; tam enerji kesintisinin yanında düşük gerilim, yüksek gerilim, hızlı gerilim değişimi, frekans sapması ve toplam harmonik bozulma gibi güç kalitesi olaylarının da UPS'i akü moduna geçirebildiğini açıklıyor. Bazı self-test veya yazılım komutları da geçici on-battery davranışı oluşturabilir.</p><p>Bu yüzden “evde elektrik var, UPS bozuk” sonucu doğrudan çıkarılmaz. UPS'in gördüğü giriş gerilimi ve frekansı ile prizdeki genel enerji varlığı farklı kanıtlardır.</p></section><section><h2>2. İlk ayrım: giriş yolu mu, güç kalitesi mi?</h2><div class="grid"><div class="card"><h3>Giriş fişi / kesici</h3><p>Kısmen çıkmış fiş, açmış UPS giriş kesicisi veya enerjisiz priz UPS'i aküye geçirir. Görsel kontrol güvenli kullanıcı sınırında kalmalı; pano veya sabit kablolama açılmamalıdır.</p></div><div class="card"><h3>Gerilim / frekans</h3><p>Şebeke gerilimi veya frekansı UPS modelinin kabul penceresi dışındaysa cihaz yükü korumak için aküye geçebilir. Eşikler marka/model bağımlıdır; tek bir evrensel volt veya hertz sınırı kullanılmaz.</p></div><div class="card"><h3>Dalga biçimi / THD</h3><p>Gerilim RMS değeri normal görünürken dalga biçimi bozuk olabilir. Özellikle jeneratör, zayıf kaynak veya ağır nonlineer yüklerde UPS'in kaynak kabulü ile basit voltmetre okuması aynı sonucu vermeyebilir.</p></div><div class="card"><h3>Self-test / komut</h3><p>Bazı modeller otomatik self-test veya yönetim yazılımı komutuyla kısa süreli akü moduna geçebilir. Olay kaydı bu senaryoyu gerçek şebeke probleminden ayırır.</p></div></div></section><section><h2>3. Jeneratör devredeyse iki cihazın kayıtlarını eşleştirin</h2><p>Jeneratör kalkış ve yük adımlarında gerilim ile frekansta geçici sapma oluşturabilir. UPS bu kaynağı birkaç kez kabul edip reddediyorsa yalnız UPS ayarını değiştirmek yerine jeneratörün V/Hz davranışı, yük adımı, AVR/governor cevabı ve UPS transfer olayları aynı zaman çizelgesinde görülmelidir.</p><p>Bu senaryoda <a href="/haberler/ups-giris-thdi-jenerator-uyumluluk-kabul-testi/">UPS–jeneratör THDi ve uyumluluk kabul rehberini</a> kullanın. UPS ECO/eConversion seçimi tartışılıyorsa <a href="/haberler/ups-eco-modu-econversion-double-conversion-kabul-testi/">yüksek verim modu kabul testine</a> geçin.</p></section><section><h2>4. Servise verilecek en güçlü kanıt seti</h2><p>Tek olay için şu verileri birlikte kaydedin: UPS tam modeli ve firmware'i; olay saati; UPS input voltage ve input frequency; on-battery veya line-quality olay kodu; çıkış yük yüzdesi/kW; giriş kesicisi durumu; kaynak şebeke mi jeneratör mü; olaydan hemen önce büyük motor, asansör, HVAC veya başka bir yük adımı olup olmadığı.</p><div class="warning"><strong>Yapmayın:</strong> UPS girişini uzatma/çoklayıcı üzerinden denemeyin, koruma iletkenini ayırmayın, nötr-toprak köprüsü kurmayın, transfer aralığını kaynağı doğrulamadan maksimuma açmayın ve sık akü transferini “normal” sayıp bataryayı gereksiz çevrimlere zorlamayın.</div></section><section><h2>5. Dönüşüm: aküyü değiştirmeden önce kaynağın reddedilme nedenini kanıtlayın</h2><div class="cta"><h3>Giriş–olay–transfer matrisi</h3><p>Olay saati, giriş V/Hz, kaynak türü, yük oranı, on-battery nedeni ve geri dönüş saatini tek tabloda tutun. Batarya yalnız şebeke kabul problemi nedeniyle çevrim yapıyorsa yeni akü satın almak kök nedeni çözmez. Runtime gerçekten düşmüşse ayrıca <a href="/haberler/ups-aku-runtime-kalibrasyon-desarj-kapasite-kabul-testi/">UPS akü runtime ve kapasite kabul rehberini</a> kullanın.</p><a href="/kesintiye-hazirlik-atolyesi">Kesinti hazırlık atölyesine geç →</a></div></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://www.se.com/us/en/faqs/FA156546/" rel="external noopener">Schneider Electric — Reasons a Smart-UPS Will Transfer to Battery; son değişiklik 22 Nisan 2026</a></p><p><a href="https://www.se.com/in/en/faqs/FA289386/" rel="external noopener">Schneider Electric — Utility mevcutken Back-UPS'in aküde çalışması; son değişiklik 9 Haziran 2026</a></p><p><a href="https://www.se.com/in/en/faqs/FAQ000235009/" rel="external noopener">Schneider Electric — Easy UPS giriş gerilimi/frekansı ve akü modu; son değişiklik 22 Nisan 2026</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur; UPS üreticisi, servis veya elektrikçi değildir. Sabit tesisat, pano, nötr/toprak ve yüksek akımlı bağlantılar kullanıcı müdahalesi değildir.</p></div></footer></body></html>