<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS EPO ve REPO Acil Kapatma Devresi Kabul Testi</title><meta name="description" content="UPS EPO ve REPO kabul testini şebeke, bypass, akü, yük, alarm, reset ve yeniden başlatma kanıtlarıyla hazırlayın; acil kapatmayı izolasyonla karıştırmayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-epo-repo-acil-kapatma-devresi-kabul-testi"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS EPO ve REPO acil kapatma devresi nasıl güvenle test edilir?","description":"UPS EPO ve REPO kabul testini şebeke, bypass, akü, yük, alarm, reset ve yeniden başlatma kanıtlarıyla hazırlayın; acil kapatmayı izolasyonla karıştırmayın.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-epo-repo-acil-kapatma-devresi-kabul-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"EPO"},{"@type":"DefinedTerm","name":"REPO"},{"@type":"DefinedTerm","name":"RPO"},{"@type":"DefinedTerm","name":"acil kapatma"},{"@type":"DefinedTerm","name":"bypass"},{"@type":"DefinedTerm","name":"LOTO"},{"@type":"DefinedTerm","name":"devreye alma"}],"citation":["https://webstore.iec.ch/en/publication/80573","https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/EPOREF_0000274034","https://productinfo.se.com/easyups3l/990-6287_master-easy-ups-3l-operation/English/990-6287%20Operation%20Easy%20UPS%203L_0000410385.xml/%24/RemoteEPO_0000422154","https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/ups-rpo-roo-remote-power-control.html","https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/ConfigureInputContactsAndOutputRelaysREF_0000273640"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS EPO düğmesine basınca bütün gerilimler kesilir mi?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Bazı yapılandırmalarda yük statik bypass üzerinden beslenmeye devam edebilir; şebeke mevcutsa kontrol devresi veya haricî akü gibi başka kaynaklar gerilimli kalabilir. Sonuç yalnız model dokümanı ve saha testiyle doğrulanmalıdır."}},{"@type":"Question","name":"EPO ile bakım için güvenli izolasyon yapılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. EPO bir acil kontrol fonksiyonudur; bütün enerji kaynaklarının fiziksel olarak ayrıldığını ve gerilimsizliği tek başına kanıtlamaz. Bakım için onaylı LOTO, kesici ayırma ve yetkin personel ölçümü gerekir."}},{"@type":"Question","name":"REPO ile remote on-off aynı giriş midir?","acceptedAnswer":{"@type":"Answer","text":"Genellikle aynı amaç değildir. REPO/RPO acil kapatmaya yöneliktir; remote on-off işletme amaçlı uzaktan açma-kapama fonksiyonudur. Terminal mantığı ve sonuç model dokümanından doğrulanmalıdır."}},{"@type":"Question","name":"EPO resetlenince UPS otomatik olarak yeniden başlamalı mı?","acceptedAnswer":{"@type":"Answer","text":"Evrensel bir cevap yoktur. Tesis risk değerlendirmesi ve üretici davranışı birlikte ele alınmalıdır; kritik yüklerde yetkisiz veya kontrolsüz otomatik yeniden enerjilenme kabul edilmemeli, manuel reset ve yük sırası test edilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS EPO ve REPO acil kapatma devresi nasıl güvenle test edilir?","item":"https://alo186.com/haberler/ups-epo-repo-acil-kapatma-devresi-kabul-testi"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body data-ai-cms-id="cms_5a1768296643b6cb" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS EPO ve REPO acil kapatma devresi nasıl güvenle test edilir?</h1><p class="lead">UPS EPO ve REPO kabul testini şebeke, bypass, akü, yük, alarm, reset ve yeniden başlatma kanıtlarıyla hazırlayın; acil kapatmayı izolasyonla karıştırmayın.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>UPS EPO veya REPO kabulü, düğmeye basınca ekranda alarm görülmesiyle tamamlanmaz. Önce üreticinin bu giriş için tanımladığı davranış okunmalı; ardından normal çalışma, statik bypass, aküden çalışma ve mümkünse bakım senaryolarında doğrultucu, inverter, şarj cihazı, statik bypass, haricî akü kesicisi ve yükün gerçek durumu ayrı ayrı kaydedilmelidir. EPO bazı modellerde yükü tamamen keserken bazı yapılandırmalarda yükü statik bypass üzerinden beslemeye devam edebilir; ayrıca kontrol devresi veya başka enerji kaynakları gerilimli kalabilir. Bu nedenle EPO, gerilimsiz bırakma veya LOTO yerine kullanılamaz.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="islev-matrisi"><h2>EPO, REPO, RPO ve uzaktan açma işlevleri nasıl ayrılmalıdır?</h2><p>EPO, REPO ve RPO etiketleri üreticiler arasında aynı elektriksel sonucu garanti etmez. Bazı UPS&#x27;lerde acil giriş doğrultucu, inverter, şarj cihazı ve statik bypassı kapatıp yükü hemen enerjisiz bırakır; bazı modellerde ise yapılandırmaya bağlı olarak yük statik bypassa aktarılabilir. Uzaktan normal açma-kapama girişi de acil kapatma devresiyle aynı güvenlik fonksiyonu değildir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Kabul dosyasının ilk sayfasında cihaz modeli, firmware, giriş terminali, kontak mantığı, normal ve acil durum konumu, kablo gözetimi, fabrika ayarı ve sahadaki seçili davranış tek matriste gösterilmelidir. Projede istenen yangın senaryosu ile üretici işlevi uyuşmuyorsa yalnız etiket adına güvenilmemelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>EPO/REPO/RPO ile normal remote on-off girişini ayrı satırlarda gösterin.</li><li>Kontak açık/kapalı mantığını ve kablo kopmasındaki davranışı kaydedin.</li><li>Fabrika ayarı ile sahada seçilmiş konfigürasyonu karşılaştırın.</li><li>Yangın senaryosunda yükün kesilmesi mi, bypassla sürmesi mi istendiğini yazılılaştırın.</li></ul></section><section id="enerji-kaynaklari"><h2>Şebeke, bypass, akü ve geri besleme kaynakları hangi sırayla doğrulanmalıdır?</h2><p>EPO komutu UPS çıkışında enerji görülmemesiyle tek başına kabul edilemez. Şebeke girişi, ayrı bypass girişi, dahili veya haricî akü dizisi, ortak akü barası, paralel UPS modülleri ve haricî statik transfer anahtarı gibi bütün kaynaklar tek hat üzerinde işaretlenmelidir. Üretici dokümanı, ana giriş mevcutken kontrol devresinin EPO sonrasında etkin kalabileceğini açıkça belirtebilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Haricî akü kesicisinin şönt açtırma bobini, geri besleme koruması veya bina otomasyonuna giden alarm kontağı projede varsa bunların gerçekten çalıştığı bağımsız kanıtlanmalıdır. EPO devresi açıkken yalnız UPS ekranına bakmak yerine uygun ölçüm noktalarında yetkin personel tarafından gerilim durumu, kesici geri bildirimleri ve olay kayıtları birlikte doğrulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Tek hatta bütün AC ve DC enerji kaynaklarını işaretleyin.</li><li>Haricî akü kesicisi trip zincirini fonksiyonel olarak sınayın.</li><li>Paralel modüller ve ortak bypass varsa her modülün durumunu kaydedin.</li><li>EPO sonrasında gerilimli kalabilecek kontrol ve yardımcı devreleri açıkça etiketleyin.</li></ul></section><section id="senaryo-testi"><h2>Acil kapatma senaryoları yük ve işletme modu bazında nasıl test edilir?</h2><p>Test planı en az normal çevrim içi çalışma, aküden çalışma ve statik bypass senaryolarını içermelidir. Bakım bypassı gerçek EPO zincirinin dışında kalıyorsa bu durum ayrıca görünür hale getirilmelidir. Kritik yüklerin plansız kesilmesini önlemek için test zamanı, yük temsilcisi, geri dönüş yöntemi ve başarısızlıkta güvenli duruş önceden onaylanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Her senaryoda komut zamanı, doğrultucu-inverter-şarj cihazı durumu, statik bypass konumu, çıkış gerilimi, akü kesicisi, haricî kesiciler, alarm ve bina otomasyonu geri bildirimi aynı zaman çizelgesine yazılmalıdır. İşlevin yalnız boşta değil, proje tarafından belirlenen güvenli temsilî yük altında da doğrulanması gerekir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Normal, akü ve statik bypass modlarını ayrı test satırları yapın.</li><li>Bakım bypassının EPO dışında kalıp kalmadığını kanıtlayın.</li><li>Komut ile gerçek güç kesilmesi arasındaki süreyi kaydedin.</li><li>Yangın alarmı/BMS sinyali ile UPS olay günlüğünün zaman damgalarını eşleştirin.</li></ul></section><section id="reset-ve-yeniden-baslatma"><h2>Reset, kilitleme ve yeniden başlatma güvenliği nasıl kabul edilir?</h2><p>Acil giriş serbest bırakıldığında UPS&#x27;nin kendiliğinden yükü yeniden beslemesi kabul edilmemelidir; beklenen davranış üretici dokümanı, risk değerlendirmesi ve tesis işletme prosedürüyle belirlenmelidir. Fiziksel EPO butonunun kilitli kalması, manuel reset, yetkili yeniden başlatma ve varsa uzaktan komut önceliği ayrı test edilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Kablo kısa devresi, kablo kopması, kontak yapışması, yardımcı besleme kaybı ve haberleşme kesintisi gibi arızalar için sistemin güvenli duruşu doğrulanmalıdır. Test sonrası bütün alarmlar temizlenmeli, giriş kontakları normal duruma dönmeli ve kritik yükler kontrollü sıra ile devreye alınmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>EPO resetinden sonra otomatik restart olup olmadığını sınayın.</li><li>Fiziksel buton kilidi ve yetkili manuel reset gereğini doğrulayın.</li><li>Kablo kopması ve kontak arızası senaryosunu tasarım kapsamına göre test edin.</li><li>Yeniden başlatmada yük sırası, bypass senkronu ve alarm temizliğini kaydedin.</li></ul></section><section id="teslim-dosyasi"><h2>UPS EPO/REPO kabul dosyasında hangi kanıtlar bulunmalıdır?</h2><p>Teslim dosyası; onaylı tek hat, EPO bağlantı şeması, terminal ve kontak bilgileri, cihaz modeli-firmware-konfigürasyon yedeği, buton yerleşimi, etiketler, test senaryoları, olay günlüğü, kesici geri bildirimleri, ölçüm sonuçları, BMS/yangın paneli eşleşmesi ve imzalı geçti-kaldı tablosunu içermelidir. Her sapma için sorumlu, düzeltme kanıtı ve yeniden test tarihi tanımlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>EPO testi başarılı olsa bile bakım için gerilimsiz çalışma kanıtı ayrıca LOTO ve uygun ölçümle sağlanır. Mevcut EPO zinciri bütün kaynakları ve reset davranışını kanıtla karşılıyorsa sırf daha yeni bir UPS veya uzaktan kapatma modülü satın almak gerekmez.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>EPO işlevini izolasyon ve LOTO prosedüründen ayrı dokümante edin.</li><li>Her güç kaynağı için beklenen ve ölçülen sonucu tek tabloda verin.</li><li>Fotoğraf, olay günlüğü ve test formuna sürüm/tarih bilgisi ekleyin.</li><li>Kanıt yeterliyse gereksiz UPS, buton veya haberleşme modülü değişimi yapmayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UPS EPO düğmesine basınca bütün gerilimler kesilir mi?</summary><p>Her zaman değil. Bazı yapılandırmalarda yük statik bypass üzerinden beslenmeye devam edebilir; şebeke mevcutsa kontrol devresi veya haricî akü gibi başka kaynaklar gerilimli kalabilir. Sonuç yalnız model dokümanı ve saha testiyle doğrulanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>EPO ile bakım için güvenli izolasyon yapılabilir mi?</summary><p>Hayır. EPO bir acil kontrol fonksiyonudur; bütün enerji kaynaklarının fiziksel olarak ayrıldığını ve gerilimsizliği tek başına kanıtlamaz. Bakım için onaylı LOTO, kesici ayırma ve yetkin personel ölçümü gerekir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p></details><details><summary>REPO ile remote on-off aynı giriş midir?</summary><p>Genellikle aynı amaç değildir. REPO/RPO acil kapatmaya yöneliktir; remote on-off işletme amaçlı uzaktan açma-kapama fonksiyonudur. Terminal mantığı ve sonuç model dokümanından doğrulanmalıdır.<sup class="citations"><a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details><details><summary>EPO resetlenince UPS otomatik olarak yeniden başlamalı mı?</summary><p>Evrensel bir cevap yoktur. Tesis risk değerlendirmesi ve üretici davranışı birlikte ele alınmalıdır; kritik yüklerde yetkisiz veya kontrolsüz otomatik yeniden enerjilenme kabul edilmemeli, manuel reset ve yük sırası test edilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu nedir?</a><a class="button secondary" href="/haberler/ups-online-line-interactive-offline-farki">Online, line-interactive ve offline UPS farkı</a><a class="button secondary" href="/haberler/paralel-ups-n-arti-1-yedeklilik-nedir">Paralel UPS ve N+1 yedeklilik</a><a class="button secondary" href="/haberler/ups-sebeke-varken-bataryaya-geciyor">UPS şebeke varken neden aküye geçer?</a><a class="button secondary" href="/haberler/ups-overload-asiri-yuk-alarmi-neden-verir">UPS overload alarmı</a><a class="button secondary" href="/hesaplama/elektrik-kesintisi-tatbikati">Elektrik kesintisi tatbikatı</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/80573" target="_blank" rel="external noopener">IEC — IEC 62040-1:2017+A1:2021+A2:2022 — UPS Safety Requirements</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/EPOREF_0000274034" target="_blank" rel="external noopener">Schneider Electric — Easy UPS 3M Operation Manual — EPO</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://productinfo.se.com/easyups3l/990-6287_master-easy-ups-3l-operation/English/990-6287%20Operation%20Easy%20UPS%203L_0000410385.xml/%24/RemoteEPO_0000422154" target="_blank" rel="external noopener">Schneider Electric — Easy UPS 3L Operation Manual — Remote EPO</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/ups-rpo-roo-remote-power-control.html" target="_blank" rel="external noopener">Eaton — UPS RPO and ROO Remote Power Control</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/ConfigureInputContactsAndOutputRelaysREF_0000273640" target="_blank" rel="external noopener">Schneider Electric — Configure Input Contacts and Output Relays for Easy UPS</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#islev-matrisi">EPO, REPO, RPO ve uzaktan açma işlevleri nasıl ayrılmalıdır?</a><a href="#enerji-kaynaklari">Şebeke, bypass, akü ve geri besleme kaynakları hangi sırayla doğrulanmalıdır?</a><a href="#senaryo-testi">Acil kapatma senaryoları yük ve işletme modu bazında nasıl test edilir?</a><a href="#reset-ve-yeniden-baslatma">Reset, kilitleme ve yeniden başlatma güvenliği nasıl kabul edilir?</a><a href="#teslim-dosyasi">UPS EPO/REPO kabul dosyasında hangi kanıtlar bulunmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>