<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS EPO/REPO Active Alarmı, Acil Kapatma ve Reset Teşhisi | ALO186</title>
<meta name="description" content="UPS EPO veya REPO active alarmını; acil buton, NO/NC kuru kontak, yangın paneli, kablolama, kilitli reset, bypass ve batarya enerjisiyle güvenle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-epo-repo-active-alarmi-acil-kapatma-reset-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS EPO veya REPO active alarmı neden oluşur ve sistem nasıl güvenle yeniden başlatılır?","description":"UPS emergency power off, remote EPO, kuru kontak, yangın arayüzü, manuel reset, bypass ve enerji durumu kabul rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-epo-repo-active-alarmi-acil-kapatma-reset-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Emergency power off"},{"@type":"DefinedTerm","name":"EPO"},{"@type":"DefinedTerm","name":"Remote emergency power off"},{"@type":"DefinedTerm","name":"REPO"},{"@type":"DefinedTerm","name":"Remote on/off"},{"@type":"DefinedTerm","name":"ROO"},{"@type":"DefinedTerm","name":"Kuru kontak"},{"@type":"DefinedTerm","name":"Manuel reset"},{"@type":"DefinedTerm","name":"Bakım bypassı"},{"@type":"DefinedTerm","name":"UPS acil kapatma zinciri"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS EPO veya REPO active alarmı ne demektir?","acceptedAnswer":{"@type":"Answer","text":"UPS’in acil kapatma girişinin etkin durumda algılandığını gösterir. Sebep basılı/kilitli acil buton, açık saha çevrimi, yanlış NO/NC ayarı, yangın paneli rölesi, gevşek terminal veya giriş devresi arızası olabilir."}},{"@type":"Question","name":"EPO butonu bırakılınca UPS neden yeniden başlamaz?","acceptedAnswer":{"@type":"Answer","text":"Birçok UPS acil kapatma sonrasında kilitli alarmı temizlemek, fiziksel butonu resetlemek ve kontrollü manuel yeniden başlatma ister. Yalnız kontağın normale dönmesi otomatik restart için yeterli olmayabilir."}},{"@type":"Question","name":"EPO bütün UPS ve akü gerilimini keser mi?","acceptedAnswer":{"@type":"Answer","text":"Evrensel olarak hayır. EPO’nun çıkış, giriş, statik bypass, bakım bypassı ve batarya ayırma davranışı UPS topolojisine ve saha tasarımına bağlıdır. EPO uygulanmış olsa bile tehlikeli AC veya DC enerji kalabilir."}},{"@type":"Question","name":"EPO ile ROO aynı işlev midir?","acceptedAnswer":{"@type":"Answer","text":"Genellikle değildir. EPO/REPO acil güvenlik kapatmasıdır ve çoğu uygulamada manuel müdahale gerektirir; ROO uzaktan kontrollü kapatma/açma işlevi olabilir ve bazı modellerde kontak normale döndüğünde otomatik restart destekleyebilir."}},{"@type":"Question","name":"EPO terminali geçici olarak köprülenebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Köprüleme yangın, tahliye veya tesis acil durum zincirini devre dışı bırakabilir. Test yalnız üretici prosedürü, risk değerlendirmesi ve yetkin personel gözetiminde yapılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS EPO ve REPO alarmı"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim">UPS sürekliliği</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · EPO · REPO · emergency power off · kuru kontak · reset · 17 dk</span><h1>UPS EPO veya REPO active alarmı neden oluşur ve sistem nasıl güvenle yeniden başlatılır?</h1><p class="lead"><strong>EPO/REPO alarmını yalnız “resetlenecek bir UPS hatası” olarak görmeyin.</strong> Alarm; gerçek bir acil kapatma komutu, yangın paneli arayüzü, saha kablosu kopması, yanlış NO/NC mantığı veya kilitli butondan kaynaklanabilir. Önce acil durumun bittiği, sonra bütün enerji yollarının gerçek durumu doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: IEC 62040-1 ve Eaton resmî UPS RPO/REPO dokümanları</span><span>EPO, bakım bypassını veya bataryayı evrensel olarak enerjisiz bırakmaz; kilitleme-etiketleme yerine geçmez</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>İlk adım alarmı silmek değil, EPO/REPO zincirinin neden aktif olduğunu ve sahada devam eden yangın, duman, su, elektriksel arıza veya tahliye durumu bulunup bulunmadığını doğrulamaktır.</strong> IEC 62040-1, UPS’lerin elektriksel, termal ve enerji kaynaklı güvenlik gerekliliklerini tanımlar. Eaton dokümanlarında uzak acil kapatma girişinin UPS çıkışını kapatmak için kullanıldığı, REPO sonrası yeniden başlatmanın manuel müdahale gerektirebildiği; uzaktan açma/kapama işlevinin ise ayrı bir kontrol görevi olduğu görülür. NO/NC kontak mantığı, jumper, giriş gerilimi, paralel sistem davranışı ve batarya/bypass ayrımı model özeldir.</p></section>
<section><h2>Alarm örüntüsünü olası kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli doğrulama</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>EPO active, acil buton basılı değil</td><td>Butonun mekanik kilidi, saha çevrimi, NO/NC mantığı ve terminal sürekliliği</td><td>EPO girişini köprülemek</td></tr><tr><td>Yangın paneli resetlendi, UPS alarmı sürüyor</td><td>Yangın rölesi gerçek kontağı, ara röle, latch ve UPS alarm reset sırası</td><td>UPS’i art arda açıp kapatmak</td></tr><tr><td>Devreye alma sonrası EPO alarmı</td><td>Fabrika jumperı, parametre, normalde açık/kapalı seçimi ve kuru kontak beslemesi</td><td>Rastgele terminal değiştirmek</td></tr><tr><td>Kontak normale döndü, UPS başlamıyor</td><td>Manuel müdahale, output enable, battery breaker, input/bypass uygunluğu ve kilitli olay</td><td>Otomatik restart beklemek</td></tr><tr><td>UPS çıkışı kapalı fakat bakım bypassında yük var</td><td>Bakım bypassının mekanik/elektriksel topolojisi ve gerçek enerji noktaları</td><td>Sistemi tamamen enerjisiz saymak</td></tr></tbody></table></div></section>
<section><h2>10 adımlık UPS EPO/REPO teşhis ve yeniden kabul zinciri</h2><ol class="steps"><li><strong>Tam sistemi tanımlayın:</strong> UPS modeli, firmware, paralel modül sayısı, giriş, bypass, çıkış, batarya kabini ve bakım bypassı tek hattını dosyalayın.</li><li><strong>Aktif acil durumu dışlamayın:</strong> Yangın, duman, su, elektrik çarpması, ark, aşırı sıcaklık veya tahliye riski varsa yeniden başlatma yapmayın; tesis acil durum planını uygulayın.</li><li><strong>Olay zaman çizelgesini çıkarın:</strong> EPO/REPO alarmı, yangın paneli, BMS, şalter, bypass ve UPS olay günlüklerini aynı zaman damgasında eşleyin.</li><li><strong>Fiziksel acil butonları kontrol edin:</strong> Her butonun basılı/kilitli durumu, koruyucu kapak, mekanik reset ve etiketini yetkin tesis personeliyle doğrulayın.</li><li><strong>Kuru kontak mantığını doğrulayın:</strong> Tam model şemasındaki NO/NC, open-to-shutdown veya close-to-shutdown davranışı, fabrika jumperı ve izin verilen giriş devresini kaydedin.</li><li><strong>Saha kablosu ve arayüzleri inceleyin:</strong> Kablo kopması, gevşek terminal, ara röle, yangın paneli, BMS, oda sıcaklık/kaçak sensörü ve paralel UPS girişlerini ayrı ayrı kontrol edin.</li><li><strong>Komut ile gerçek durumu karşılaştırın:</strong> UPS dijital giriş ekranı, fiziksel kontak ölçümü ve alarm bitinin aynı durumu gösterip göstermediğini üretici test yöntemiyle doğrulayın.</li><li><strong>Kilitli reset sırasını uygulayın:</strong> Tehlike giderildikten sonra EPO butonu, yangın paneli, UPS alarmı, giriş/bypass ve çıkış enable işlemlerini üreticinin belirlediği sırayla manuel olarak tamamlayın.</li><li><strong>Kalan enerjiyi doğrulayın:</strong> Çıkış kapalı olsa bile giriş, statik bypass, bakım bypassı ve batarya DC barasında enerji olabileceğini kabul ederek uygun ölçüm ve kilitleme-etiketleme uygulayın.</li><li><strong>Tüm modlarda tekrar kabul edin:</strong> Normal, bypass, jeneratör, batarya ve paralel çalışma modlarında EPO fonksiyonu, yükün güvenli kapanması, alarm, yeniden başlatma ve olay kaydını kontrollü test planıyla doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS tam modeli, firmware ve topoloji</li><li>Paralel UPS/modül ve ortak EPO yapısı</li><li>EPO/REPO terminal ve parametre şeması</li><li>NO/NC veya aç/kapat komut mantığı</li><li>Acil butonların konumu ve mekanik durumu</li><li>Yangın paneli ve ara röle bağlantısı</li><li>BMS veya çevresel sensör arayüzü</li><li>Saha kablosu süreklilik sonucu</li><li>Dijital giriş gerçek durum kaydı</li><li>Alarm ve olay zaman çizelgesi</li><li>Giriş, bypass ve çıkış kesici durumu</li><li>Batarya kesici/DC enerji durumu</li><li>Manuel reset ve restart adımları</li><li>Kontrollü EPO ve tekrar kabul sonucu</li></ul></section>
<section class="warning"><h2>EPO/REPO girişini köprülemeyin ve alarmı bastırarak UPS’i zorla çalıştırmayın</h2><p>Bu zincir yangın güvenliği, tahliye veya tesis acil kapatma senaryosunun parçası olabilir. Köprüleme; yükün tehlike anında enerjili kalmasına, yangın paneli işlevinin kaybına ve personelin yanlış güvenlik varsayımına yol açabilir. Test ve reset yalnız yazılı senaryo ve yetkin ekip gözetiminde yapılmalıdır.</p></section>
<section class="boundary"><h2>EPO alarmında kontrol kartı, buton veya UPS satın almadan önce bütün saha çevrimini kanıtlayın</h2><p>Basılı buton, kopuk kablo, yanlış NO/NC parametresi, yangın rölesi, ara terminal veya paralel modül uyumsuzluğu aynı alarmı oluşturabilir. Parça değişimi ancak giriş durumu, kablolama ve olay kaydı ortak kök nedeni gösterdiğinde değerlendirilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>UPS’in acil kapatma girişini, yangın/BMS saha çevrimini ve manuel yeniden başlatma kabulünü</strong> ele alır. <a href="/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim">static bypass rehberi</a> bypass kaynağının gerilim/frekans uygunluğunu; <a href="/haberler/ups-battery-disconnected-aku-kesici-acik-alarmi-teshis">battery disconnected rehberi</a> DC akü güç yolunu; <a href="/haberler/ats-kontak-yapismasi-konum-uyusmazligi-mekanik-kilit-testi">ATS rehberi</a> kaynak transfer mekanizmasını açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim">UPS static bypass unavailable</a> · <a href="/haberler/ups-battery-disconnected-aku-kesici-acik-alarmi-teshis">UPS battery disconnected alarmı</a> · <a href="/haberler/paralel-ups-n-1-yedeklilik-yuk-paylasimi">Paralel UPS ve N+1</a> · <a href="/haberler/ups-jenerator-aku-sarj-akimi-giris-akim-limiti">UPS–jeneratör şarj yükü</a> · <a href="/haberler/ats-kontak-yapismasi-konum-uyusmazligi-mekanik-kilit-testi">ATS kontak ve mekanik kilit</a> · <a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş risk değerlendirmesi</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a> · <a href="/hizmetler/elektrik-surekliligi/">Kurumsal teknik ön değerlendirme</a></p></section>
<section class="cta"><h2>EPO, yangın paneli, UPS olay kaydı ve enerji durumunu ortak kabul matrisinde birleştirin</h2><p>Tek hat, kuru kontak mantığı, saha kablosu, manuel reset, bypass/batarya enerji durumu ve kontrollü acil kapatma sonuçlarını tek teknik dosyada değerlendirin.</p><p><a class="button" href="/hizmetler/elektrik-surekliligi/">UPS EPO teknik ön değerlendirmesini aç</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/61839" rel="noopener">IEC 62040-1:2017+A1:2021+A2:2022 — UPS güvenlik gereklilikleri</a></li><li><a href="https://www.eaton.com/us/en-us/catalog/backup-power-ups-surge-it-power-distribution/eaton-5p-ups.resources.html" rel="noopener">Eaton — UPS remote power off / remote on-off kaynakları</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/remote-emergency-power-off.html" rel="noopener">Eaton — Remote Emergency Power Off yaklaşımı</a></li><li><a href="https://www.eaton.com/content/dam/eaton/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/eaton-93pm-ups/eaton-93pm-ups-30-200-kva-installation-and-operation-manual.pdf" rel="noopener">Eaton 93PM — REPO bağlantı ve işletme örneği</a></li></ul><p><small>Kaynaklar 1 Ağustos 2026 tarihinde kontrol edildi. EPO kontak tipi, restart, bypass ve batarya davranışı model ve saha tasarımına özgüdür; tam UPS kılavuzu esas alınır.</small></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS EPO veya REPO active alarmı ne demektir?</summary><p>UPS’in acil kapatma girişinin etkin durumda algılandığını gösterir. Sebep basılı/kilitli acil buton, açık saha çevrimi, yanlış NO/NC ayarı, yangın paneli rölesi, gevşek terminal veya giriş devresi arızası olabilir.</p></details><details><summary>EPO butonu bırakılınca UPS neden yeniden başlamaz?</summary><p>Birçok UPS acil kapatma sonrasında kilitli alarmı temizlemek, fiziksel butonu resetlemek ve kontrollü manuel yeniden başlatma ister. Yalnız kontağın normale dönmesi otomatik restart için yeterli olmayabilir.</p></details><details><summary>EPO bütün UPS ve akü gerilimini keser mi?</summary><p>Evrensel olarak hayır. EPO’nun çıkış, giriş, statik bypass, bakım bypassı ve batarya ayırma davranışı UPS topolojisine ve saha tasarımına bağlıdır. EPO uygulanmış olsa bile tehlikeli AC veya DC enerji kalabilir.</p></details><details><summary>EPO ile ROO aynı işlev midir?</summary><p>Genellikle değildir. EPO/REPO acil güvenlik kapatmasıdır ve çoğu uygulamada manuel müdahale gerektirir; ROO uzaktan kontrollü kapatma/açma işlevi olabilir ve bazı modellerde kontak normale döndüğünde otomatik restart destekleyebilir.</p></details><details><summary>EPO terminali geçici olarak köprülenebilir mi?</summary><p>Hayır. Köprüleme yangın, tahliye veya tesis acil durum zincirini devre dışı bırakabilir. Test yalnız üretici prosedürü, risk değerlendirmesi ve yetkin personel gözetiminde yapılmalıdır.</p></details></section>
<section class="disclaimer"><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgilendirme platformudur; EDAŞ, UPS üreticisi, yangın sistemi firması, yetkili servis, test laboratuvarı veya resmî kabul kuruluşu değildir. Bu rehber EPO tasarım, kablolama veya enerjili müdahale talimatı değildir. Tam model dokümanı, yangın senaryosu, risk değerlendirmesi ve yetkin personel kabulü esastır.</p></section>
</article></main><footer><div class="wrap"><p>ALO186 · Bağımsız elektrik bilgi ağı</p><p><a href="/yayin-ilkeleri/">Yayın ilkeleri</a> · <a href="/kaynaklar/">Kaynak yaklaşımı</a> · <a href="/yayin-durumu/">Yayın durumu</a></p></div></footer></body></html>
