<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>UPS EPO / RPO Acil Kapatma Nasıl Çalışır? | ALO186</title>
<meta name="description" content="UPS EPO, RPO ve REPO acil kapatma girişinin neyi ayırdığı, bataryayı kesip kesmediği, yangın alarmı entegrasyonu ve kabul testini açıklayan kaynak doğrulamalı rehber.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/ups-epo-rpo-acil-kapatma-nasil-calisir">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS EPO / RPO acil kapatma nasıl çalışır?","description":"UPS acil kapatma devresinin giriş, çıkış, inverter, bypass ve batarya sınırlarını model-spesifik olarak doğrulayan güvenlik rehberi.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/ups-epo-rpo-acil-kapatma-nasil-calisir","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Emergency Power Off"},{"@type":"DefinedTerm","name":"Remote Power Off"},{"@type":"DefinedTerm","name":"REPO"},{"@type":"DefinedTerm","name":"Dry contact"},{"@type":"DefinedTerm","name":"Shunt trip"},{"@type":"DefinedTerm","name":"UPS bypass"},{"@type":"DefinedTerm","name":"Battery isolator"},{"@type":"DefinedTerm","name":"IEC 62040-1"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"EPO düğmesine basınca UPS bataryası tamamen enerjisiz kalır mı?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Bazı EPO/RPO girişleri yalnız inverter ve çıkışı kapatır; batarya kabini, DC bara, giriş veya bypass ayrı ayırıcılarla enerjili kalabilir. Tam davranış üretici tek hat ve kılavuzundan doğrulanır."}},{"@type":"Question","name":"UPS ön panelindeki kapatma düğmesi EPO yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Genellikle hayır. Normal shutdown kontrollü işletme komutudur; EPO/RPO acil durum ve uzaktan güvenlik zinciri için tasarlanır. Model kılavuzundaki işlev ve kontak mantığı esas alınır."}},{"@type":"Question","name":"EPO kontağı normalde açık mı kapalı mı olmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Tek bir evrensel cevap yoktur. UPS modeli, fail-safe tasarım, kablo izleme ve üretici bağlantı şemasına göre NO veya NC mantığı kullanılabilir. Yanlış mantık UPS'in başlamamasına veya acilde kapanmamasına yol açabilir."}},{"@type":"Question","name":"Yangın alarmı doğrudan EPO'ya bağlanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız yangın senaryosu, yerel mevzuat, üretici onayı ve sorumluluk matrisi bunu gerektiriyorsa. Otomatik kapatma; kritik yük, duman tahliye, yangın pompası veya güvenlik sistemlerini yanlışlıkla enerjisiz bırakmamalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS EPO ve RPO","item":"https://alo186.com/haberler/ups-epo-rpo-acil-kapatma-nasil-calisir"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
<p class="eyebrow">UPS · EPO · RPO · REPO · acil kapatma</p>
<h1>UPS EPO / RPO acil kapatma nasıl çalışır?</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> UPS üzerindeki <strong>EPO, RPO veya REPO</strong> girişi, üreticinin tanımladığı acil kapatma zincirini uzaktan tetikler; ancak her modelde giriş, çıkış, inverter, statik bypass ve batarya tarafının tamamını fiziksel olarak ayırdığı varsayılamaz. Bazı sistemlerde çıkış kapanırken giriş veya DC enerji kalabilir; tam enerjisizleştirme için haricî kesici, shunt trip, batarya ayırıcısı ve bypass koordinasyonu gerekebilir.</p>
<div class="notice"><strong>Güvenlik sınırı:</strong> EPO testi kritik yükü aniden enerjisiz bırakabilir. Hastane, otel, veri merkezi, yangın sistemi, duman tahliye veya güvenlik yüklerinde test yalnız onaylı senaryo, yetkili ekip ve geri dönüş planıyla yapılmalıdır.</div>
<section><h2>EPO neyi kapatabilir?</h2><table><thead><tr><th>Enerji yolu</th><th>Olası davranış</th><th>Doğrulama kaynağı</th></tr></thead><tbody><tr><td>UPS inverter çıkışı</td><td>Çoğu modelde kapanır</td><td>Model kılavuzu ve fonksiyon testi</td></tr><tr><td>Statik bypass</td><td>Model ve konfigürasyona göre açık kalabilir veya ayrılabilir</td><td>UPS tek hattı ve üretici mantık diyagramı</td></tr><tr><td>UPS giriş beslemesi</td><td>Haricî kesici tetiklenmedikçe enerjili kalabilir</td><td>Giriş kesicisi / shunt trip projesi</td></tr><tr><td>Dahili veya haricî batarya</td><td>DC ayırıcı açılmadıkça enerji depolamaya devam edebilir</td><td>Batarya kabini ve DC tek hattı</td></tr><tr><td>Bakım bypassı</td><td>Genellikle ayrı mekanik enerji yoludur</td><td>Bypass pano şeması ve kilitleme düzeni</td></tr></tbody></table></section>
<section><h2>Kabul ve test sırası</h2><ol><li>UPS marka, tam model, firmware, EPO/RPO terminal numarası ve üretici kontak mantığını kaydedin.</li><li>EPO'nun hangi enerji yollarını kapattığını tek hat ve üretici dokümanında işaretleyin.</li><li>Haricî giriş, bypass ve batarya ayırıcılarının shunt trip veya yardımcı kontak ilişkisini doğrulayın.</li><li>Yangın alarmı, oda sıcaklığı, gaz algılama veya bina otomasyonu bağlantılarının sebep–sonuç matrisini hazırlayın.</li><li>NO/NC kontak, kablo kopması, kısa devre ve haberleşme arızasında fail-safe davranışı doğrulayın.</li><li>Kritik yük için kontrollü kapanış, transfer, yeniden başlatma ve yetki prosedürünü yazılı hale getirin.</li><li>Planlı testte çıkış, bypass, giriş ve DC tarafındaki gerçek enerji durumunu uygun ölçüm ve göstergelerle ayrı ayrı kaydedin.</li><li>Test sonrası EPO reseti, UPS restartı, bypass dönüşü, alarm temizleme ve olay kaydını doğrulayın.</li></ol><p><a href="/haberler/ups-statik-transfer-salteri-sts-ats-bakim-bypass-farki">STS, ATS ve bakım bypassı farkı</a>, <a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojileri</a>, <a href="/haberler/jenerator-ups-birlikte-calisir-mi">jeneratör–UPS uyumu</a> ve <a href="/hesaplama/elektrik-surekliligi-pasaportu/">elektrik sürekliliği pasaportu</a> ayrı kabul katmanlarını tamamlar.</p></section>
<section><h2>EPO neden “tam izolasyon” değildir?</h2><p>Eaton, RPO bağlantısını UPS'i ve bağlı ekipmanı uzaktan kapatma işlevi olarak açıklar ve bazı ürünlerde EPO adının kullanıldığını belirtir. Vertiv ürünleri de EPO portu üzerinden uzaktan acil kapatma kabiliyeti sunar. Buna karşılık IEC 62040-1, UPS güvenliğini cihazın üretici talimatına uygun kurulum, işletme ve bakım şartlarıyla birlikte ele alır. Bu nedenle EPO etiketini görmek, batarya kabininin veya bakım bypassının otomatik olarak enerjisiz kaldığını kanıtlamaz.</p><div class="notice"><strong>Satın almama sınırı:</strong> Mevcut UPS'in EPO zinciri gerekli enerji yollarını üretici onaylı şekilde ayırıyor ve test kayıtları güncelse sırf daha yeni bir UPS'te farklı port adı bulunduğu için değişim yapılmaz. Eksik olan çoğu zaman cihaz değil, tek hat, sebep–sonuç matrisi veya haricî ayırma koordinasyonudur.</div></section>
<section><h2>Birincil kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/80573" target="_blank" rel="noopener">IEC 62040-1:2017+A1:2021+A2:2022 — UPS güvenlik gereklilikleri ↗</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/ups-rpo-roo-remote-power-control.html" target="_blank" rel="noopener">Eaton — UPS RPO, EPO ve uzaktan açma/kapama işlevleri ↗</a></li><li><a href="https://www.vertiv.com/en-in/products-catalog/critical-power/uninterruptible-power-supplies-ups/vertiv-edge-lithium-ion-ups-1500-3000va/" target="_blank" rel="noopener">Vertiv — EPO portlu UPS ürün işlevi ↗</a></li><li><a href="https://www.eaton.com/us/en-us/skuPage.SMART3000RM2UN.html" target="_blank" rel="noopener">Eaton — Model-spesifik EPO portu örneği ↗</a></li></ul><p class="updated">Son doğrulama: 30 Temmuz 2026. EPO terminal mantığı ve ayırdığı enerji yolları her UPS modelinde yeniden doğrulanmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber online, line-interactive veya offline UPS seçimini ya da bakım bypassının işletme amacını tekrar etmez. Görevi, <strong>acil kapatma komutunun hangi enerji yollarını gerçekten ayırdığını ve nasıl kabul edileceğini</strong> açıklamaktır.</p></section>
<section class="cta"><h2>UPS EPO sebep–sonuç ve kabul dosyası</h2><p>UPS tek hattı, EPO kontak mantığı, haricî kesiciler, batarya ayırıcıları, bypass yolu, yangın otomasyonu, test senaryosu ve yeniden başlatma prosedürünü tek teknik dosyada birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?source=article&amp;problem=ups-epo">Profesyonel ön değerlendirme</a></p></section>
<section><h2>Ticari sınır</h2><p>ALO186 bağımsız bilgi platformudur; UPS üreticisi, yangın otomasyonu firması, elektrik yüklenicisi veya resmî kabul kuruluşu değildir.</p></section>
</article></main><footer>ALO186 · Bağımsız elektrik bilgilendirme platformu</footer></body></html>
