<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Fan Failure ve Overtemperature Alarmı | ALO186</title>
<meta name="description" content="UPS Fan Failure veya Overtemperature alarmında fan, filtre, hava yolu, ortam sıcaklığı, yük, sensör ve güç modülünü ayırın; termal kabul kaydı oluşturun.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-fan-failure-overtemperature-hava-akisi-filtre-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Fan Failure ve Overtemperature alarmı nasıl teşhis edilir?","description":"UPS fan arızası ve aşırı sıcaklık alarmını hava akışı, filtre, ortam, yük, fan tach geri bildirimi ve sıcaklık sensörüyle ayıran teknik rehber.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-fan-failure-overtemperature-hava-akisi-filtre-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"articleSection":"UPS soğutma ve termal güvenlik","keywords":"UPS fan failure, UPS overtemperature, UPS fan arızası, UPS aşırı sıcaklık, UPS filtre temizliği, UPS hava akışı","speakable":{"@type":"SpeakableSpecification","cssSelector":[".answer h2",".answer p"]},"citation":["https://www.apc.com/us/en/download/document/SPD_AHUG-9ZSBHT_EN/","https://www.apc.com/us/en/download/document/SPD_EALN-7HJJHX_EN/","https://webstore.iec.ch/en/publication/69012","https://webstore.iec.ch/en/publication/60140","https://www.eaton.com/mx/es-mx/skuPage.SU6000RT.html","https://www.apc.com/ca/en/faqs/FA239717/"],"about":[{"@type":"DefinedTerm","name":"Fan Failure"},{"@type":"DefinedTerm","name":"Overtemperature"},{"@type":"DefinedTerm","name":"Airflow"},{"@type":"DefinedTerm","name":"Air Filter"},{"@type":"DefinedTerm","name":"Heat Sink"},{"@type":"DefinedTerm","name":"Ambient Temperature"},{"@type":"DefinedTerm","name":"Internal Temperature"},{"@type":"DefinedTerm","name":"Thermal Derating"},{"@type":"DefinedTerm","name":"Maintenance Bypass"},{"@type":"DefinedTerm","name":"Load Percentage"},{"@type":"DefinedTerm","name":"Fan Tachometer"},{"@type":"DefinedTerm","name":"Temperature Sensor"},{"@type":"DefinedTerm","name":"Redundant Fan"},{"@type":"DefinedTerm","name":"Cooling Path"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS fanı dönmüyorsa fan kesin arızalı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değildir. Bazı modeller fan hızını yük, sıcaklık veya çalışma moduna göre değiştirir. Tam alarm kodu, fan tach geri bildirimi ve model kılavuzu doğrulanmadan karar verilmemelidir."}},{"@type":"Question","name":"Filtreyi temizlemek Overtemperature alarmını çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Tıkalı filtre nedenlerden biridir; ancak fan, hava yolu, ortam sıcaklığı, yük, sensör, güç kaynağı ve iç ısı kaynağı da incelenmelidir. Alarm yalnız resetlenerek kapatılmamalıdır."}},{"@type":"Question","name":"UPS’i bakım bypassına almak en güvenli çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Otomatik olarak hayır. Bakım bypassı yükü koşullandırılmamış kaynağa bırakabilir ve yanlış manevra kesintiye yol açabilir. Topoloji ve üretici prosedürüyle planlı transfer gerekir."}},{"@type":"Question","name":"Yük azaltılınca alarm kaybolursa fan sağlam mıdır?","acceptedAnswer":{"@type":"Answer","text":"Kanıtlamaz. Azalan ısı üretimi alarmı geçici olarak kaldırabilir; fan devri, sıcaklık eğrisi, filtre ve hava akışı yine doğrulanmalıdır."}},{"@type":"Question","name":"Onarım sonrası kabul nasıl yapılır?","acceptedAnswer":{"@type":"Answer","text":"Fan komut/devir geri bildirimi, giriş-çıkış sıcaklığı, ortam, yük yüzdesi, normal/batarya/bypass modları ve uzun süreli sıcaklık kararlılığı kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS Fan Failure ve Overtemperature alarmı nasıl teşhis edilir?"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-suresi/">UPS süresi</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · fan failure · overtemperature · hava akışı · 19 dk</span><h1>UPS Fan Failure ve Overtemperature alarmı nasıl teşhis edilir?</h1><p class="lead"><strong>Fan alarmını köprüleyip UPS’i yük altında gözetimsiz bırakmayın.</strong> Ortam sıcaklığı, hava yolu, filtre, her fanın komut ve devir geri bildirimi, yük yüzdesi ve sensör değerini birlikte doğrulayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil standart ve üretici kaynakları</span><span>Enerjili müdahale yalnız yetkin personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Fan Failure ile Overtemperature aynı olay değildir.</strong> Fan alarmı fan beslemesi, motoru, tach geri bildirimi veya kablo zincirinden; yüksek sıcaklık ise tıkalı hava yolu, yüksek ortam, aşırı yük, iç ısı kaynağı, sensör veya yetersiz soğutmadan doğabilir. Bazı UPS’lerde fan hızı çalışma moduna göre değiştiği için yalnız gözle “dönmüyor” sonucu yeterli değildir.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Fan alarmı var, sıcaklık normal</td><td>Tach geri bildirimi, fan beslemesi, konektör veya tek fan arızası</td><td>Fan bankası komutu, RPM/tach ve fiziksel hava akışı</td></tr><tr><td>Bütün fanlar çalışıyor, sıcaklık yüksek</td><td>Tıkalı filtre, kapalı hava yolu, yüksek ortam veya aşırı yük</td><td>Giriş-çıkış sıcaklığı, filtre basınç/temizlik durumu ve yük yüzdesi</td></tr><tr><td>Alarm yalnız yüksek yükte oluşuyor</td><td>Termal kapasite, derating, fan kademesi veya iç güç modülü kaybı</td><td>Yük-sıcaklık-fan devri trendi ve üretici çalışma sınırı</td></tr><tr><td>Filtre değişti, alarm sürüyor</td><td>Sensör, fan bankası, hava yönü ya da iç sıcak nokta</td><td>Bağımsız sıcaklık ölçümü ve fan/sensör servis testi</td></tr><tr><td>Ekrandaki sıcaklık fiziksel ölçümle uyuşmuyor</td><td>Sensör, kablo, ölçekleme veya kart girişi</td><td>Bağımsız prob, olay kaydı ve üretici teşhis ekranı</td></tr></tbody></table></div></section>
<section><h2>10 adımlık fan ve termal kabul zinciri</h2><ol class="steps"><li><strong>Kritik yük planını oluşturun:</strong> Redundancy, jeneratör, statik veya bakım bypassı ve olası kesinti etkisini belirlemeden UPS üzerinde işlem yapmayın</li><li><strong>Tam alarmı ve modu kaydedin:</strong> Fan Failure, Overtemperature veya ilgili olay kodunu; normal, batarya, ECO/bypass modu, yük ve zamanı ile birlikte alın</li><li><strong>Ortamı doğrulayın:</strong> UPS giriş havası sıcaklığı, oda HVAC durumu, çevresel engeller ve üretici açıklıklarını kontrol edin</li><li><strong>Hava yolunu inceleyin:</strong> Giriş/çıkış ızgarası, filtre, kablo veya panelle kapanma, yanlış hava dönüşü ve toz birikimini enerjisiz bakım planında değerlendirin</li><li><strong>Fan bankasını ayırın:</strong> Her fanın komutu, beslemesi, fiziksel dönüşü, RPM/tach geri bildirimi ve varsa redundant fan durumunu karşılaştırın</li><li><strong>Yük ve ısı üretimini ölçün:</strong> UPS yük yüzdesi, kW/kVA, güç modülü durumu, şarj akımı ve çalışma modunu sıcaklık trendiyle eşleştirin</li><li><strong>Sensörü doğrulayın:</strong> Kontrolör sıcaklık değerini uygun bağımsız ölçümle karşılaştırın; sensör konumunu ve kablo/konnektörü inceleyin</li><li><strong>Servis edilebilir parçayı belirleyin:</strong> Fan, filtre, sensör veya güç kartı değişimini yalnız tam model yedek parça ve üretici prosedürüyle planlayın</li><li><strong>Tek değişkenli düzeltme uygulayın:</strong> Temizlik, fan değişimi, ortam iyileştirmesi veya yük düzenlemesini ayrı ayrı test ederek kök nedeni görünür tutun</li><li><strong>Yüklü tekrar kabul yapın:</strong> Normal, akü ve izin verilen transfer modlarında fan devri, sıcaklık, alarm ve yük kararlılığını yeterli süre kaydedin</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS üretici, model, kVA/kW ve seri</li><li>Firmware ve aktif çalışma modu</li><li>Tam alarm kodu ve olay zamanı</li><li>UPS yük yüzdesi, kW, kVA ve güç faktörü</li><li>Oda ve UPS giriş hava sıcaklığı</li><li>Çıkış hava ve iç sensör sıcaklıkları</li><li>HVAC çalışma ve hava dönüş durumu</li><li>Filtre tipi, bakım tarihi ve fiziksel durumu</li><li>Fan adedi, parça kodu ve fan bankası</li><li>Fan besleme gerilimi ve komut durumu</li><li>RPM/tach geri bildirimi</li><li>Hava yolu, açıklık ve toz bulguları</li><li>Değişen parça ve bakım kaydı</li><li>Normal-akü-bypass yüklü termal kabul sonucu</li></ol></section>
<section><h2>Kritik karar sınırı</h2><p><strong>Fan alarmını köprülemeyin, UPS kapağını enerjiliyken açmayın ve bakım bypassına plansız geçmeyin.</strong> Yanık kokusu, duman, erime, anormal ses veya hızla yükselen sıcaklık varsa yük sürekliliğini güvenli kaynakla sağlayıp UPS’i üretici prosedürüne göre hizmet dışı bırakın. Daha yüksek hızlı uyumsuz fan veya geçici harici üfleme kalıcı kabul değildir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ups-bypass-out-of-tolerance-senkronizasyon-unavailable-statik-bypass-teshis">bypass senkronizasyonu</a>, <a href="/haberler/ups-aku-ic-direnc-conductance-kapasite-runtime-testi">akü kapasitesi/runtime</a> ve <a href="/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-cihazi-guvenligi">akü odası hidrojen havalandırması</a> içeriklerini tekrar etmez. Buradaki özgün görev, UPS kabini içindeki soğutma yolunu, fan geri bildirimini ve yüklü termal kararlılığı kabul etmektir.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/ups-bypass-out-of-tolerance-senkronizasyon-unavailable-statik-bypass-teshis">UPS bypass toleransı</a><a href="/haberler/ups-backfeed-protection-active-kontaktor-shunt-trip-aux-teshis">UPS backfeed koruması</a><a href="/haberler/ups-aku-ic-direnc-conductance-kapasite-runtime-testi">UPS akü kapasite ve runtime testi</a><a href="/haberler/ups-battery-breaker-open-battery-disconnected-aku-devresi-teshis">Battery Breaker Open</a><a href="/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-cihazi-guvenligi">UPS akü odası havalandırması</a><a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a><a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">UPS akü string dengesizliği</a><a href="/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">UPS aküsü şarj olmuyor</a><a href="/hesaplama/ups-suresi/">UPS çalışma süresi hesabı</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Teknik makaleler</a><a href="/karar-motoru">Elektrik karar motoru</a></div></section>
<section><h2>Birincil kaynaklar</h2><p>Kaynaklar 2 Ağustos 2026 tarihinde kontrol edildi. Tam model kılavuzu, güncel proje şartları ve sahadaki ölçüm sonuçları önceliklidir.</p><ul><li><a href="https://www.apc.com/us/en/download/document/SPD_AHUG-9ZSBHT_EN/" rel="noopener">APC — Smart-UPS operation manual</a></li><li><a href="https://www.apc.com/us/en/download/document/SPD_EALN-7HJJHX_EN/" rel="noopener">APC — UPS safety information</a></li><li><a href="https://webstore.iec.ch/en/publication/69012" rel="noopener">IEC 62040-1 — UPS safety requirements</a></li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener">IEC 62040-3:2021 — UPS performance and test requirements</a></li><li><a href="https://www.eaton.com/mx/es-mx/skuPage.SU6000RT.html" rel="noopener">Eaton — UPS cooling and operating conditions</a></li><li><a href="https://www.apc.com/ca/en/faqs/FA239717/" rel="noopener">APC — Smart-UPS fan/charging service note</a></li></ul></section>
<section class="cta"><h2>Dönüşüm çağrısı</h2><p>Fan komutu/RPM, filtre ve hava yolu, giriş-çıkış sıcaklığı, yük, çalışma modu ve uzun süreli trendden <strong>UPS soğutma ve termal kabul matrisi</strong> oluşturun.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik kabul kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS fanı dönmüyorsa fan kesin arızalı mıdır?</summary><p>Her zaman değildir. Bazı modeller fan hızını yük, sıcaklık veya çalışma moduna göre değiştirir. Tam alarm kodu, fan tach geri bildirimi ve model kılavuzu doğrulanmadan karar verilmemelidir.</p></details><details><summary>Filtreyi temizlemek Overtemperature alarmını çözer mi?</summary><p>Tıkalı filtre nedenlerden biridir; ancak fan, hava yolu, ortam sıcaklığı, yük, sensör, güç kaynağı ve iç ısı kaynağı da incelenmelidir. Alarm yalnız resetlenerek kapatılmamalıdır.</p></details><details><summary>UPS’i bakım bypassına almak en güvenli çözüm müdür?</summary><p>Otomatik olarak hayır. Bakım bypassı yükü koşullandırılmamış kaynağa bırakabilir ve yanlış manevra kesintiye yol açabilir. Topoloji ve üretici prosedürüyle planlı transfer gerekir.</p></details><details><summary>Yük azaltılınca alarm kaybolursa fan sağlam mıdır?</summary><p>Kanıtlamaz. Azalan ısı üretimi alarmı geçici olarak kaldırabilir; fan devri, sıcaklık eğrisi, filtre ve hava akışı yine doğrulanmalıdır.</p></details><details><summary>Onarım sonrası kabul nasıl yapılır?</summary><p>Fan komut/devir geri bildirimi, giriş-çıkış sıcaklığı, ortam, yük yüzdesi, normal/batarya/bypass modları ve uzun süreli sıcaklık kararlılığı kaydedilmelidir.</p></details></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, üretici, yetkili servis veya resmî kabul kuruluşu değildir.</p><a href="/hakkimizda">Hakkımızda</a> · <a href="/iletisim">İletişim</a></div></footer>
</body>
</html>
