<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Fan Failure ve Overtemperature Alarmı: Güvenli Teşhis | ALO186</title>
<meta name="description" content="UPS fan failure veya overtemperature alarmında fan, filtre, hava yolu, ortam sıcaklığı, sensör, modül yükü ve derating nedenlerini güvenle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-fan-failure-overtemperature-yuksek-sicaklik-derating-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS fan failure ve overtemperature alarmı nasıl teşhis edilir?","description":"UPS fan, hava akışı, sıcaklık sensörü, modül yükü ve termal derating için güvenli teşhis ve kabul rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-fan-failure-overtemperature-yuksek-sicaklik-derating-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS fan failure"},{"@type":"DefinedTerm","name":"Overtemperature"},{"@type":"DefinedTerm","name":"Termal derating"},{"@type":"DefinedTerm","name":"Hava akışı"},{"@type":"DefinedTerm","name":"Fan devir geri bildirimi"},{"@type":"DefinedTerm","name":"Sıcaklık sensörü"},{"@type":"DefinedTerm","name":"Güç modülü"},{"@type":"DefinedTerm","name":"N+1 yedeklilik"},{"@type":"DefinedTerm","name":"Kabinet sıcaklığı"},{"@type":"DefinedTerm","name":"Sıcak hava kısa devresi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS fan failure alarmı varken sistem çalışmaya devam eder mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı modüler sistemler yedeklilik ve yük koşuluna bağlı olarak çalışmayı sürdürebilir; ancak kullanılabilir kapasite azalabilir. Tam model alarm tablosu, aktif modül sayısı, yük ve sıcaklık doğrulanmadan normal kapasite varsayılmamalıdır."}},{"@type":"Question","name":"Fan dönüyor görünüyorsa alarm neden devam eder?","acceptedAnswer":{"@type":"Answer","text":"Fan beklenen hızın altında olabilir, geri besleme sinyali gelmeyebilir, başka bir modül fanı durmuş olabilir veya hava yolu tıkalı olabilir."}},{"@type":"Question","name":"UPS overtemperature alarmında odayı soğutmak yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Yük fazlalığı, kirli filtre, kapanmış hava girişi, sıcak hava geri dönüşü, fan veya sensör arızası ayrı nedenlerdir."}},{"@type":"Question","name":"Sıcaklık alarm eşiği yükseltilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üretici ve yetkili servis onayı olmadan yükseltilmemelidir; eşik değişikliği kök nedeni gizleyebilir ve termal koruma payını azaltabilir."}},{"@type":"Question","name":"Fan değişmeden önce hangi kanıtlar alınmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Tam model, alarm zamanı, modül kimliği, fan hızı veya geri bildirimi, giriş-çıkış hava sıcaklığı, yük, filtre ve hava yolu durumu kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS fan ve sıcaklık alarmı"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler">Makaleler</a><a href="/sektor-rehberi">Sektör Rehberi</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · fan failure · overtemperature · airflow · modül · derating · 18 dk</span><h1>UPS fan failure ve overtemperature alarmı nasıl teşhis edilir?</h1><p class="lead"><strong>UPS fan veya yüksek sıcaklık alarmı yalnız fan değişimi anlamına gelmez.</strong> Hava giriş-çıkışı, filtre, ortam, modül yükü, fan devir geri bildirimi, sıcaklık sensörü ve N+1 kapasitesi aynı olay zaman çizelgesinde doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar ve tam model dokümanı esas alınır</span><span>Enerjili ölçüm ve kabin müdahalesi yalnız yetkin personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Alarm aktifken UPS'in katalog kapasitesini güvenle sağlayabildiği varsayılmamalıdır.</strong> Schneider Electric Gutor alarm listesinde fan fault, yüksek cihaz sıcaklığı, aşırı sıcaklıkta kapanma ve sıcaklık sensörü arızası ayrı durumlar olarak tanımlanır; aşırı sıcak modüller azaltılmış çıkış gücüyle çalışabilir. IEC 62040-1'in güncel konsolide sürümü UPS'lerde termal, yangın, elektrik ve enerji tehlikelerinin azaltılmasını hedefler. İlk karar; kritik yükü korumak, alarmın hangi modül ve anda oluştuğunu kaydetmek ve üretici prosedürüne göre fan-hava-sıcaklık-yük zincirini doğrulamaktır.</p></section>
<section><h2>Belirtiyi olası kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli doğrulama</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Fan fault var, sıcaklık normal</td><td>Hangi modül/fan, gerçek devir veya tach geri bildirimi, yedek kapasite</td><td>Alarmı susturup tam yükte devam etmek</td></tr><tr><td>Sıcaklık yüksek, fan alarmı yok</td><td>Filtre, hava girişi/çıkışı, sıcak hava geri dönüşü, oda sıcaklığı ve yük</td><td>Yalnız klima set değerini düşürmek</td></tr><tr><td>Alarm yüksek yükte oluşuyor</td><td>Modül başına akım, N+1 kaybı, derating ve hava debisi</td><td>Etiket kVA değerini yeterli saymak</td></tr><tr><td>Tek sensör çok yüksek gösteriyor</td><td>Sensör kanalı, kablo ve aynı noktada referans sıcaklık</td><td>Eşiği yükseltmek veya sensörü köprülemek</td></tr><tr><td>Bakım sonrası alarm başladı</td><td>Fan konnektörü, yönü, modül adresi, firmware ve parça uyumu</td><td>Rastgele fan veya kart değiştirmek</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve kabul zinciri</h2><ol class="steps"><li><strong>UPS kimliğini sabitleyin:</strong> Tam model, seri, firmware, topoloji, modül sayısı ve N+1 tasarımını kaydedin.</li><li><strong>Olay zaman çizelgesini çıkarın:</strong> Fan, sıcaklık, güç limiti, bypass ve modül alarmlarını yük ve ortam verisiyle eşleyin.</li><li><strong>Kritik yük riskini değerlendirin:</strong> Kalan sağlam modüllerin model özel kapasitesini doğrulayın; gerekiyorsa kontrollü yük azaltın.</li><li><strong>Hava yolunu enerjisiz inceleyin:</strong> Filtre, giriş-çıkış açıklıkları, kanal, kablo engeli ve sıcak hava geri dolaşmasını kontrol edin.</li><li><strong>Ortam ve hava sıcaklıklarını ölçün:</strong> UPS giriş havası, çıkış havası, oda ve komşu ekipman sıcaklıklarını eş zamanlı kaydedin.</li><li><strong>Fan komutu ile gerçek dönüşü karşılaştırın:</strong> Her modülde fan komutu, devir geri bildirimi, ses-titreşim ve hava akışını doğrulayın.</li><li><strong>Sensör zincirini ayırın:</strong> Dahili sensör değerini kalibre referansla karşılaştırın; sensör, kablo ve kontrol kartını ayrıştırın.</li><li><strong>Yük paylaşımını doğrulayın:</strong> Modül başına kW/kVA/akım, load sharing, redündans ve akü şarj yükünü birlikte değerlendirin.</li><li><strong>Onarımı üretici sınırında yapın:</strong> Fan, filtre, sensör veya modül değişimini doğru parça ve enerjisiz çalışma prosedürüyle yapın.</li><li><strong>Kademeli tekrar kabul edin:</strong> Düşükten hedef yüke çıkarken fan hızı, sıcaklık eğrisi, alarm, bypass hazır olma ve N+1 kapasitesini kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS tam model, seri ve firmware</li><li>Topoloji ve işletme modu</li><li>Aktif/yedek güç modülü sayısı</li><li>Alarm kodu ve zaman damgası</li><li>Modül bazlı fan durumu</li><li>Fan komutu ve devir geri bildirimi</li><li>Oda ve giriş havası sıcaklığı</li><li>Çıkış havası sıcaklığı</li><li>Filtre ve hava yolu durumu</li><li>Modül başına kW/kVA/akım</li><li>N+1 sonrası kullanılabilir kapasite</li><li>Sensör referans karşılaştırması</li><li>Onarım ve değişen parça kaydı</li><li>Kademeli yük ve termal kabul grafiği</li></ul></section>
<section class="warning"><h2>Fan, sensör veya modülü enerjili sistemde sökmeyin; alarmı köprülemeyin</h2><p>UPS içinde şebeke, bypass, akü DC barası ve uzun süre gerilim tutabilen kondansatörler bulunabilir. Ekranı kapatmak sistemi enerjisiz yapmaz. İzolasyon, bekleme süresi ve kilitleme-etiketleme üretici prosedürüne göre uygulanmalıdır.</p></section>
<section class="boundary"><h2>Tek alarm koduna bakarak fan, klima, modül veya UPS satın almayın</h2><p>Kök neden kirli filtre, yanlış hava yolu, yük paylaşım kaybı, oda sıcaklığı, fan geri bildirimi veya sensör olabilir. Yeni ekipman kararı ancak model özel kapasite ve kademeli termal kabul tamamlandıktan sonra verilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>UPS iç soğutma, fan geri bildirimi ve termal güç düşürme görevine</strong> odaklanır. <a href="/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim">Static bypass rehberi</a> kaynak kabulünü; <a href="/haberler/ups-battery-disconnected-aku-kesici-acik-alarmi-teshis">akü bağlantı rehberi</a> DC güç yolunu; <a href="/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-cihazi-guvenligi">akü odası rehberi</a> hidrojen ve şarj güvenliğini ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><ul><li><a href="/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim">UPS static bypass kabulü</a></li><li><a href="/haberler/ups-battery-disconnected-aku-kesici-acik-alarmi-teshis">UPS akü bağlantı alarmı</a></li><li><a href="/haberler/ups-epo-repo-active-alarmi-acil-kapatma-reset-teshis">UPS EPO/REPO alarmı</a></li><li><a href="/haberler/ups-paralel-n-plus-1-yuk-paylasimi-redundancy-kabul">Paralel UPS N+1 kabulü</a></li><li><a href="/haberler/ups-eco-modu-double-conversion-yuksek-verimlilik-kabul">UPS ECO ve çift çevrim</a></li><li><a href="/haberler/ups-jenerator-aku-sarj-akimi-giris-akim-limiti">UPS-jeneratör şarj yükü</a></li><li><a href="/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-cihazi-guvenligi">UPS akü odası güvenliği</a></li><li><a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş risk değerlendirmesi</a></li><li><a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Şalter koruma ayarları</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS fan failure alarmı varken sistem çalışmaya devam eder mi?</summary><p>Bazı modüler sistemler yedeklilik ve yük koşuluna bağlı olarak çalışmayı sürdürebilir; ancak kullanılabilir kapasite azalabilir. Tam model alarm tablosu doğrulanmalıdır.</p></details><details><summary>Fan dönüyor görünüyorsa alarm neden devam eder?</summary><p>Fan beklenen hızın altında olabilir, geri besleme sinyali gelmeyebilir, başka bir modül fanı durmuş olabilir veya hava yolu tıkalı olabilir.</p></details><details><summary>UPS overtemperature alarmında odayı soğutmak yeterli midir?</summary><p>Her zaman değil. Yük, filtre, hava yolu, fan ve sensör ayrı ayrı doğrulanmalıdır.</p></details><details><summary>Sıcaklık alarm eşiği yükseltilebilir mi?</summary><p>Üretici ve yetkili servis onayı olmadan yükseltilmemelidir.</p></details><details><summary>Fan değişmeden önce hangi kanıtlar alınmalıdır?</summary><p>Model, alarm zamanı, modül, fan geri bildirimi, sıcaklık, yük, filtre ve hava yolu durumu kaydedilmelidir.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://productinfo.se.com/gutor_modular/0000649744-gutor-modular-dc-charger-operation-manual/English/Gutor-Modular-DC-UPS_Operation-Manual_0000649744_01_en_0000649744.xml/%24/M_AlarmListCPT_0000745906" rel="noopener" target="_blank">Schneider Electric Gutor alarm listesi</a> — Fan fault, yüksek sıcaklık, overtemperature shutdown ve sensör alarmı ayrımı.</li><li><a href="https://productinfo.se.com/gutor_modular/0000649744-gutor-modular-dc-charger-operation-manual/English/Gutor-Modular-DC-UPS_Operation-Manual_0000649744_01_en_0000649744.xml/%24/M_TroubleshootFromtheAlarmListCPT_0000754746" rel="noopener" target="_blank">Schneider Electric Gutor troubleshooting</a> — Kabinet sıcaklığı, hava giriş-çıkışı ve toplam yük.</li><li><a href="https://webstore.iec.ch/en/publication/80573" rel="noopener" target="_blank">IEC 62040-1 konsolide sürümü</a> — UPS termal, yangın, elektrik ve enerji güvenliği.</li></ul><p>Kaynaklar 1 Ağustos 2026 tarihinde yeniden kontrol edildi. Model özel alarm eşikleri ve kapasite sınırları evrensel değer olarak yayımlanmadı.</p></section>
<section class="cta"><h2>UPS termal olayını ölçülebilir kabul dosyasına dönüştürün</h2><p>Alarm günlüğü, modül yükü, fan geri bildirimi, giriş-çıkış sıcaklıkları, termografi ve N+1 kapasitesini tek matriste birleştirin; parça değişiminden önce gerçek termal sınırı görün.</p><p><a class="button" href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi ile kayıt planını başlatın</a></p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgilendirme platformudur. Bu içerik üretici talimatı, proje, risk değerlendirmesi, yetkili servis işlemi veya saha kabulünün yerine geçmez. Enerjili UPS kabininde kullanıcı müdahalesi önerilmez.</p></section></article></main><footer><div class="wrap"><p><strong>ALO186</strong>, bağımsız elektrik bilgi ağıdır; EDAŞ, üretici, servis, test laboratuvarı veya resmî kabul kuruluşu değildir.</p></div></footer></body></html>