<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Giriş THDi ve Jeneratör Uyumluluk Kabulü</title><meta name="description" content="UPS, jeneratör, akü şarjı, ramp-in, giriş THDi ve güç faktörünü gerçek yük testinde doğrulayarak kVA tahmini yerine kabul dosyası oluşturun."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-giris-thdi-jenerator-uyumluluk-kabul-testi"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS giriş THDi değeri jeneratör seçimini ve kararlı çalışmayı nasıl etkiler?","description":"UPS, jeneratör, akü şarjı, ramp-in, giriş THDi ve güç faktörünü gerçek yük testinde doğrulayarak kVA tahmini yerine kabul dosyası oluşturun.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-giris-thdi-jenerator-uyumluluk-kabul-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"jeneratör"},{"@type":"DefinedTerm","name":"THDi"},{"@type":"DefinedTerm","name":"ramp-in"},{"@type":"DefinedTerm","name":"akü şarjı"},{"@type":"DefinedTerm","name":"güç faktörü"},{"@type":"DefinedTerm","name":"kabul testi"}],"citation":["https://webstore.iec.ch/en/publication/60140","https://productinfo.se.com/easyups3l/990-6289_master-easy-ups-3l-technical-specifications/English/990-6289%20Easy%20UPS%203L%20Technical%20Specifications_0000415605.xml/%24/FacilityPlanningfor250-400kVAUPSsforExternalBatteriesREF_0000493856","https://productinfo.se.com/easyups3s/viewer?docidentity=REF_Specifications-B929255A&extension=xml&lang=en&manualidentity=InstallationEasyUPS3SWithInternalBa-984B85A2","https://productinfo.se.com/easyups3l/viewer?docidentity=StartUpASingleUPSInNormalModeWithSi-DD8CE505&extension=xml&lang=en&manualidentity=OperationEasyUPS3L500-600KVAInsertP-C1133F8E"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS için jeneratör gücü kaç kat büyük olmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Her sistem için geçerli tek bir katsayı yoktur. UPS’nin maksimum giriş akımı, akü şarj gücü, ramp-in, THDi, güç faktörü, jeneratör empedansı, ortak motor yükleri, ortam ve üretici şartları birlikte hesaplanıp saha testinde doğrulanmalıdır."}},{"@type":"Question","name":"Düşük UPS giriş THDi değeri küçük jeneratörün yeterli olduğunu kanıtlar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Düşük THDi yararlı bir özelliktir; ancak maksimum giriş akımı, akü şarjı, dinamik yük basamağı, AVR/governor tepkisi, kısa devre gücü ve diğer yükler de kararlılığı belirler."}},{"@type":"Question","name":"UPS jeneratörde sürekli bataryaya geçiyorsa hassasiyeti düşürmeli miyim?","acceptedAnswer":{"@type":"Answer","text":"Önce jeneratör gerilim ve frekans kararlılığı, dalga biçimi, yük basamakları, ramp-in, şarj limiti ve kablo/trafo empedansı ölçülmelidir. Tolerans ayarını genişletmek kök nedeni gizleyebilir ve bypass veya yük uyumluluğunu etkileyebilir."}},{"@type":"Question","name":"Akü doluyken yapılan test yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Akü doluyken şarj talebi düşük olabilir. En kötü makul SoC durumunda akü şarjı, kritik yük ve eşzamanlı büyük yüklerle kontrollü kabul testi yapılmalı; üretici sınırları aşılmamalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS giriş THDi değeri jeneratör seçimini ve kararlı çalışmayı nasıl etkiler?","item":"https://alo186.com/haberler/ups-giris-thdi-jenerator-uyumluluk-kabul-testi"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body data-ai-cms-id="cms_4845571fde9d7929" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS giriş THDi değeri jeneratör seçimini ve kararlı çalışmayı nasıl etkiler?</h1><p class="lead">UPS, jeneratör, akü şarjı, ramp-in, giriş THDi ve güç faktörünü gerçek yük testinde doğrulayarak kVA tahmini yerine kabul dosyası oluşturun.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 4</span><span>Kalite puanı: 100/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>UPS ile jeneratör uyumu yalnız UPS çıkış kVA’sını bir katsayıyla büyütmek değildir. Jeneratör, UPS’nin gerçek maksimum giriş akımını, akü yeniden şarj gücünü, ramp-in süresini, giriş güç faktörünü ve THDi kaynaklı akım dalga biçimini; aynı baradaki motor ve diğer yüklerle birlikte kararlı taşımalıdır. Kabul testi jeneratör boşta çalışmadan başlayıp UPS doğrultucusunun devreye girmesi, yük basamakları, akü şarjı, transfer, bypass senkronu ve geri dönüş boyunca gerilim, frekans, akım, THDi ve olay loglarını kaydetmelidir. Evrensel bir aşırı boyutlandırma oranı yerine UPS ve jeneratör üretici verileri ile gerçek saha testi kullanılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="kva-disindaki-girdiler"><h2>Nominal kVA dışında hangi UPS giriş verileri gerekir?</h2><p>UPS çıkış gücü, jeneratör hesabının yalnız bir parçasıdır. Teknik dosyada nominal ve maksimum giriş akımı, doğrultucu akım limiti, akü şarj gücü, giriş güç faktörü, THDi, ramp-in süresi, bypass giriş şartları ve üreticinin jeneratör modu bulunmalıdır. IEC 62040-3, tamamlanmış UPS sisteminin performans ve test gereklerini tanımlayan temel çerçeveyi verir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>Üretici verileri model ve yük koşuluna göre değişebilir. Schneider Easy UPS örneklerinde düşük giriş THDi, yüksek giriş güç faktörü ve belirli ramp-in süreleri ayrı ayrı yayınlanır. Bu değerler, aynı kVA etiketi taşıyan iki UPS’nin jeneratöre aynı dinamik yükü uygulayacağı varsayımını geçersiz kılar.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>UPS nominal ve maksimum giriş akımını ayrı kaydedin.</li><li>Akü şarj gücü ve doğrultucu akım limitini dosyaya ekleyin.</li><li>Giriş THDi, güç faktörü ve ramp-in süresini model belgesinden alın.</li><li>Normal giriş ile bypass girişinin bağlantı ve senkron şartlarını ayırın.</li></ul></section><section id="thdi-ve-jenerator-empedansi"><h2>Giriş THDi jeneratör gerilimini ve AVR davranışını nasıl etkileyebilir?</h2><p>Doğrusal olmayan doğrultucu akımı sinüs biçiminden sapar ve jeneratörün iç empedansı üzerinde harmonik gerilim düşümleri oluşturabilir. Sonuç, yalnız akım THDi değeri değil; terminal gerilimi dalga biçimi, AVR tepkisi, ısınma, nötr akımı ve UPS’nin giriş toleransı içinde kalıp kalmadığıdır. Modern PFC girişli UPS’ler düşük THDi sağlayabilir, ancak gerçek değer yük oranı ve işletme moduyla doğrulanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Aynı baradaki motor yol verme, asansör, soğutma kompresörü veya VFD gibi yükler jeneratör gerilim ve frekansını ayrıca zorlar. Bu nedenle UPS’yi tek başına test etmek yeterli olmayabilir. Jeneratör alternatörü, AVR, motor governor, kısa devre gücü ve yük sıralaması ortak kabul senaryosunda değerlendirilmelidir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Gerilim ve akım dalga biçimini jeneratör terminali ve UPS girişinde kaydedin.</li><li>THDi ile birlikte THDv, faz dengesizliği ve nötr akımını izleyin.</li><li>Motor yol verme ve büyük yük basamaklarını aynı senaryoya ekleyin.</li><li>AVR ve governor ayarlarını yetkisiz biçimde değiştirmeyin; üretici kabul sınırını kullanın.</li></ul></section><section id="aku-sarji-ramp-in-ve-yuk-sirasi"><h2>Akü şarjı, ramp-in ve yük sıralaması neden kritik olur?</h2><p>Kesinti sonrasında jeneratör devreye girdiğinde UPS hem kritik yükü besler hem de boşalmış aküyü şarj etmeye çalışabilir. Maksimum şarj gücü sınırlandırılmamışsa jeneratör üzerindeki yük, yalnız çıkış yükünden belirgin biçimde yüksek olabilir. Ramp-in özelliği doğrultucunun giriş akımını zamana yayarak ani basamağı azaltır; ancak süre ve limit model ayarına bağlıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Yük sıralaması jeneratör kararlı gerilim ve frekansa ulaştıktan sonra UPS doğrultucusunu, ardından diğer büyük yükleri kontrollü devreye almalıdır. Akü şarj limiti, kritik yük önceliği ve jeneratör modu üretici prosedürüyle belirlenmelidir. Yalnız UPS hassasiyetini gevşetmek veya geniş frekans penceresi seçmek kararsız jeneratörü güvenli hâle getirmez.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>En kötü akü SoC durumunda şarj gücünü hesaba katın.</li><li>Ramp-in süresi ve giriş akım limitini test senaryosuna yazın.</li><li>UPS, motor ve HVAC yüklarını kademeli sıraya bağlayın.</li><li>Geniş tolerans ayarını ölçüm ve üretici onayı olmadan çözüm saymayın.</li></ul></section><section id="saha-kabul-senaryolari"><h2>UPS–jeneratör saha kabul testi hangi adımları içermelidir?</h2><p>Test; jeneratörün boşta gerilim ve frekans kararlılığı, UPS girişinin kapanması, doğrultucu rampası, yüzde 25–50–75–100 yük basamakları, akü şarjı, ortak büyük yükler, UPS’nin jeneratör kaynağını kabulü, bypass senkronu ve şebekeye geri dönüş adımlarını kapsamalıdır. Her adımda RMS değerlerin yanında dalga biçimi ve olay logu tutulmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>UPS’nin sık bataryaya geçmesi, jeneratör alarmı, frekans avlanması, bypass senkron olamaması veya gerilim dalga biçimi bozulması fail kriteridir. Sorunun kaynağı UPS girişi, jeneratör kapasitesi, AVR/governor dinamiği, kablo/trafo empedansı veya yük sırası olabilir. Düzeltme sonrası aynı senaryo tekrarlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Boşta, yük basamaklı ve akü şarjlı testleri ayrı kaydedin.</li><li>Gerilim, frekans, akım, THDi, THDv ve olay loglarını eşzamanlayın.</li><li>Bypass senkronu ile normal mod kabulünü ayrı doğrulayın.</li><li>Fail kriteri oluşursa ayar değişikliğinden önce kök nedeni belgeleyin.</li></ul></section><section id="boyutlandirma-ve-satin-almama"><h2>Boyutlandırma dosyası hangi kararı üretmelidir?</h2><p>Dosya; UPS giriş tablosu, akü şarj profili, gerçek kritik yük, eşzamanlı motorlar, jeneratör alternatör ve motor verileri, ortam/irtifa deratingi, kablo-trafo empedansı, yük sırası ve saha ölçümlerini içerir. Böylece “UPS kVA × sabit oran” yaklaşımı yerine, üretici verisine bağlı izlenebilir kapasite ve kontrol kararı çıkar.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Mevcut jeneratör; şarj limiti, ramp-in ve güvenli yük sırasıyla tüm kabul kriterlerini sağlıyorsa daha büyük jeneratör veya UPS satın almak gerekmeyebilir. Kapasite veya dinamik performans yetersizse seçenekler yalnız jeneratörü büyütmek değildir; akü şarj yönetimi, yük önceliği, alternatör/AVR seçimi ve kontrollü sekans da değerlendirilir. Güvenlik ve garantiyi etkileyen ayarlar yetkili servis sınırındadır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Nominal kVA yerine maksimum gerçek giriş ve dinamik yük dosyası hazırlayın.</li><li>Ortam, irtifa, kablo, trafo ve ortak yük etkilerini ekleyin.</li><li>Kabul sağlanıyorsa gereksiz jeneratör veya UPS değişimini önleyin.</li><li>Ayar ve ekipman kararlarını üretici onayı ve tekrar testine bağlayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UPS için jeneratör gücü kaç kat büyük olmalıdır?</summary><p>Her sistem için geçerli tek bir katsayı yoktur. UPS’nin maksimum giriş akımı, akü şarj gücü, ramp-in, THDi, güç faktörü, jeneratör empedansı, ortak motor yükleri, ortam ve üretici şartları birlikte hesaplanıp saha testinde doğrulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>Düşük UPS giriş THDi değeri küçük jeneratörün yeterli olduğunu kanıtlar mı?</summary><p>Hayır. Düşük THDi yararlı bir özelliktir; ancak maksimum giriş akımı, akü şarjı, dinamik yük basamağı, AVR/governor tepkisi, kısa devre gücü ve diğer yükler de kararlılığı belirler.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>UPS jeneratörde sürekli bataryaya geçiyorsa hassasiyeti düşürmeli miyim?</summary><p>Önce jeneratör gerilim ve frekans kararlılığı, dalga biçimi, yük basamakları, ramp-in, şarj limiti ve kablo/trafo empedansı ölçülmelidir. Tolerans ayarını genişletmek kök nedeni gizleyebilir ve bypass veya yük uyumluluğunu etkileyebilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details><details><summary>Akü doluyken yapılan test yeterli midir?</summary><p>Hayır. Akü doluyken şarj talebi düşük olabilir. En kötü makul SoC durumunda akü şarjı, kritik yük ve eşzamanlı büyük yüklerle kontrollü kabul testi yapılmalı; üretici sınırları aşılmamalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör ve UPS birlikte çalışır mı?</a><a class="button secondary" href="/haberler/jenerator-voltaj-frekans-dalgalanmasi-neden-olur">Jeneratör voltaj ve frekans dalgalanması</a><a class="button secondary" href="/haberler/ups-sebeke-varken-bataryaya-geciyor">UPS şebeke varken bataryaya geçiyor</a><a class="button secondary" href="/haberler/ups-online-line-interactive-offline-farki">Online, line-interactive ve offline UPS farkı</a><a class="button secondary" href="/haberler/ups-overload-asiri-yuk-alarmi-neden-verir">UPS aşırı yük alarmı</a><a class="button secondary" href="/hesaplama/jenerator-gucu-secimi">Jeneratör gücü seçimi aracı</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirmesi</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="external noopener">IEC — IEC 62040-3:2021 — UPS performans ve test gerekleri</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://productinfo.se.com/easyups3l/990-6289_master-easy-ups-3l-technical-specifications/English/990-6289%20Easy%20UPS%203L%20Technical%20Specifications_0000415605.xml/%24/FacilityPlanningfor250-400kVAUPSsforExternalBatteriesREF_0000493856" target="_blank" rel="external noopener">Schneider Electric — Easy UPS 3L 250–400 kVA giriş ve bypass özellikleri</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://productinfo.se.com/easyups3s/viewer?docidentity=REF_Specifications-B929255A&amp;extension=xml&amp;lang=en&amp;manualidentity=InstallationEasyUPS3SWithInternalBa-984B85A2" target="_blank" rel="external noopener">Schneider Electric — Easy UPS 3S 380/400/415 V teknik özellikleri</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://productinfo.se.com/easyups3l/viewer?docidentity=StartUpASingleUPSInNormalModeWithSi-DD8CE505&amp;extension=xml&amp;lang=en&amp;manualidentity=OperationEasyUPS3L500-600KVAInsertP-C1133F8E" target="_blank" rel="external noopener">Schneider Electric — Easy UPS 3L normal mod başlatma ve doğrultucu rampası</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#kva-disindaki-girdiler">Nominal kVA dışında hangi UPS giriş verileri gerekir?</a><a href="#thdi-ve-jenerator-empedansi">Giriş THDi jeneratör gerilimini ve AVR davranışını nasıl etkileyebilir?</a><a href="#aku-sarji-ramp-in-ve-yuk-sirasi">Akü şarjı, ramp-in ve yük sıralaması neden kritik olur?</a><a href="#saha-kabul-senaryolari">UPS–jeneratör saha kabul testi hangi adımları içermelidir?</a><a href="#boyutlandirma-ve-satin-almama">Boyutlandırma dosyası hangi kararı üretmelidir?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>