<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Akü Şarj Akımı Jeneratörü Neden Zorlar? | ALO186</title>
<meta name="description" content="Kesinti sonrası UPS akü şarj gücü, jeneratör yükü, giriş akım limiti, ramp-in ve şarj süresini ölçümlü kabul zinciriyle doğrulayın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-jenerator-aku-sarj-akimi-giris-akim-limiti"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü şarj akımı jeneratörü neden aşırı yükleyebilir?","description":"Kesinti sonrası UPS akü şarj gücü, jeneratör yükü, giriş akım limiti, ramp-in ve şarj süresini ölçümlü kabul zinciriyle doğrulayın.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-jenerator-aku-sarj-akimi-giris-akim-limiti","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS akü şarjı"},{"@type":"DefinedTerm","name":"Jeneratör modu"},{"@type":"DefinedTerm","name":"Giriş akım limiti"},{"@type":"DefinedTerm","name":"Battery charge power"},{"@type":"DefinedTerm","name":"Ramp-in"},{"@type":"DefinedTerm","name":"Soft walk-in"},{"@type":"DefinedTerm","name":"State of charge"},{"@type":"DefinedTerm","name":"ATS"},{"@type":"DefinedTerm","name":"UPS verimi"},{"@type":"DefinedTerm","name":"Adım yük"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS çıkış yükü yüzde 40 iken jeneratör neden daha fazla yük görebilir?","acceptedAnswer":{"@type":"Answer","text":"UPS çıkış yüküne akü şarj gücü, dönüşüm kayıpları ve yardımcı tüketimler eklenebilir; giriş ölçümü çıkış yüzdesinden ayrı izlenmelidir."}},{"@type":"Question","name":"Akü şarjı jeneratör çalışırken tamamen kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı UPS modelleri şarjı azaltmaya veya durdurmaya izin verir; ancak akünün hedef sürede dolması ve sonraki kesinti riski birlikte değerlendirilmelidir."}},{"@type":"Question","name":"Ramp-in ne işe yarar?","acceptedAnswer":{"@type":"Answer","text":"UPS doğrultucusunun giriş gücünü kaynağa bir anda değil belirlenen süre içinde yüklemesine yardımcı olur; model sınırları üretici belgesinden doğrulanır."}},{"@type":"Question","name":"Jeneratör modu girişi neden önemlidir?","acceptedAnswer":{"@type":"Answer","text":"UPS, kaynağın jeneratör olduğunu bu girişten anlayıp şarj gücü veya giriş akımı gibi önceden tanımlanmış sınırları uygulayabilir."}},{"@type":"Question","name":"Daha büyük jeneratör her zaman çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yanlış zamanlama, devre dışı genset sinyali veya gereksiz yüksek şarj gücü giderilmeden yalnız kapasite büyütmek kök nedeni çözmeyebilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS akü şarj akımı ve jeneratör"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/hizmetler/elektrik-surekliligi/">Süreklilik</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · jeneratör · akü şarjı · giriş akım limiti · ramp-in · 18 dk</span><h1>UPS akü şarj akımı jeneratörü neden aşırı yükleyebilir?</h1><p class="lead"><strong>UPS'in çıkış yükü, jeneratörün gördüğü toplam giriş gücü değildir.</strong> Kesinti sonrası kritik yükle birlikte akü şarjı, UPS kayıpları ve yardımcı tüketimler aynı anda kaynaktan çekilebilir; ayar ve jeneratör modu doğrulanmadan kVA büyütmeyin.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC ve Schneider Electric</span><span>Enerjili pano ve üretici ayarları yalnız yetkili personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Jeneratör, UPS yükünü taşırken boşalmış aküleri de şarj etmek zorunda kalabilir.</strong> Jeneratör tarafındaki giriş akımı; kritik yük, UPS kaybı, batarya şarj gücü ve yardımcı yüklerin toplamına göre yükselir. Güncel UPS platformlarında jeneratör besleme kontağı, jeneratöre özel giriş akım limiti, akü şarj gücü azaltma ve programlanabilir ramp-in bulunabilir; bunlar model özeldir.</p></section>
<section><h2>Belirtileri doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Gözlem</th><th>Olası açıklama</th><th>Kanıt</th></tr></thead><tbody><tr><td>Transferden sonra ani yüklenme</td><td>Ramp-in kısa, yük ve şarj birlikte geliyor</td><td>ATS çizelgesi, giriş kW/kVA/A</td></tr><tr><td>Akü boşken zorlanma</td><td>Kritik yüke yüksek şarj gücü ekleniyor</td><td>SoC, DC akım, AC giriş gücü</td></tr><tr><td>Akü doldukça düzelme</td><td>Şarj gücü zamanla azalıyor</td><td>Şarj eğrisi ve sıcaklık</td></tr><tr><td>UPS ekranı düşük yük gösteriyor</td><td>Ekran yalnız çıkış yükünü gösteriyor</td><td>Giriş/çıkış/şarj ayrı kayıt</td></tr><tr><td>Frekans salınımı</td><td>Jeneratör ve doğrultucu etkileşimi</td><td>Hz, V, kW, kVAr, THDi</td></tr></tbody></table></div></section>
<section><h2>10 adımlık kabul zinciri</h2><ol class="steps"><li><strong>Tek hattı çıkarın:</strong> Jeneratör, ATS, UPS giriş/bypass, akü ve kritik yükü gösterin.</li><li><strong>Yükü ölçün:</strong> UPS çıkış kW/kVA, güç faktörü ve faz dengesini kaydedin.</li><li><strong>Aküyü tanımlayın:</strong> Başlangıç SoC, gerilim, sıcaklık ve şarj süresini belirleyin.</li><li><strong>Giriş bütçesini kurun:</strong> Çıkış yükü, kayıp, şarj ve yardımcı tüketimleri toplayın.</li><li><strong>Jeneratörü doğrulayın:</strong> Sürekli kW/kVA, derating, adım yük ve regülasyonu kullanın.</li><li><strong>Genset sinyalini test edin:</strong> UPS'in jeneratör durumunu doğru aldığını kanıtlayın.</li><li><strong>Limitleri belirleyin:</strong> Giriş akımı, şarj yüzdesi ve ramp-in'i üretici prosedürüyle ayarlayın.</li><li><strong>Zamanlamayı yönetin:</strong> ATS transferi, yük sırası ve şarj başlangıcını ayırın.</li><li><strong>Boş akü testi yapın:</strong> En kötü SoC'de akım, frekans ve gerilimi kaydedin.</li><li><strong>Geri dönüşü doğrulayın:</strong> Normal moda geçişi ve tam şarj süresini kanıtlayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS model, güç ve firmware</li><li>Jeneratör sürekli/standby kW-kVA</li><li>Ortam ve rakım deratingi</li><li>UPS çıkış kW-kVA-PF</li><li>Başlangıç SoC ve sıcaklık</li><li>DC şarj akımı/gücü</li><li>AC giriş akımı/kW/kVA</li><li>Ramp-in ayarı</li><li>Jeneratör giriş akım limiti</li><li>Jeneratörde şarj yüzdesi</li><li>ATS/yük sıralama süreleri</li><li>V-Hz-THDi trendi</li><li>Boş akü test sonucu</li><li>Tam şarj süresi</li></ul></section>
<section class="warning"><h2>Jeneratör çalışırken UPS parametrelerini rastgele değiştirmeyin</h2><p>Yanlış limit veya ramp-in kritik yükün düşmesine, akünün dolmamasına ya da jeneratörün kararsız çalışmasına yol açabilir. Canlı yükte deneme yerine üretici kılavuzu, yetkili servis ve kontrollü test kullanın.</p></section>
<section class="boundary"><h2>Yalnız UPS kVA'sına bakarak daha büyük jeneratör veya akü satın almayın</h2><p>Önce gerçek UPS giriş gücü, şarj profili, derating, jeneratör adım yükü ve mevcut limitleri doğrulayın. Güvenli ayar ve zamanlama yeterliyse gereksiz yatırım yapmayın.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>kesinti sonrası UPS şarjının jeneratör giriş yüküne etkisini</strong> hedefler. <a href="/haberler/ups-jenerator-uyumu-kva-boyutlandirma">UPS–jeneratör uyumu</a> genel boyutlandırmayı; <a href="/haberler/jenerator-ats-transfer-gecikmesi-retransfer-cooldown-ayari">ATS süreleri</a> transferi; <a href="/haberler/ups-aku-string-blok-dengesizligi-ic-direnc">akü string rehberi</a> blok sağlığını ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/ups-jenerator-uyumu-kva-boyutlandirma">UPS–jeneratör uyumu</a> · <a href="/haberler/jenerator-ats-transfer-gecikmesi-retransfer-cooldown-ayari">ATS süreleri</a> · <a href="/haberler/ups-aku-string-blok-dengesizligi-ic-direnc">Akü stringi</a> · <a href="/haberler/ups-eco-modu-double-conversion-yuksek-verimlilik-kabul">UPS ECO</a> · <a href="/haberler/ups-paralel-n-plus-1-yuk-paylasimi-redundancy-kabul">Paralel UPS</a> · <a href="/haberler/jenerator-kisa-devre-akimi-sigorta-koruma-koordinasyonu">Jeneratör koruma</a> · <a href="/haberler/jenerator-mars-akusu-sarj-cihazi-bosaliyor-start-arizasi">Marş aküsü</a> · <a href="/elektrik-durum-merkezi/">Durum Merkezi</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener">IEC 62040-3:2021</a> — UPS performans ve test şartları.</li><li><a href="https://productinfo.se.com/galaxyvs_ul/990-91318_master-galaxy-vs-technical-specifications-ups-with-internal-batteries-ul/English/990-91318%20Tech%20Spec%20for%20UPS%20with%20internal%20batteries%20208_480%20V_0000344345.xml/%24/Bravo1.2_Specifications208_480Vfortechspec_0000351108" rel="noopener">Galaxy VS teknik özellikleri</a> — yüke bağlı şarj gücü ve giriş verileri.</li><li><a href="https://productinfo.se.com/galaxyvs_ul/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/ConfiguretheInputContactsTSK_0000176173" rel="noopener">Galaxy VS giriş kontakları</a> — jeneratörde şarj gücü azaltma.</li><li><a href="https://productinfo.se.com/galaxyvxl_ul/990-77222-galaxy-vxl-500-1250-kw-ups-480-v-operation/English/990-77222%20Galaxy%20VXL%20500-1250%20kW%20480%20V%20Operation_DD01149138.xml/%24/ConfiguretheUPSInput_GVXLUL_DD01167855" rel="noopener">Galaxy VXL UPS input ayarı</a> — jeneratöre özel giriş akım limiti.</li></ul><p><small>Kaynaklar 31 Temmuz 2026 tarihinde doğrulandı. Üretici belgeleri yerel proje ve yetkili kabulün yerine geçmez.</small></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS çıkış yükü yüzde 40 iken jeneratör neden daha fazla yük görebilir?</summary><p>Akü şarjı, dönüşüm kayıpları ve yardımcı tüketimler çıkış yüküne eklenebilir.</p></details><details><summary>Akü şarjı jeneratörde kapatılabilir mi?</summary><p>Bazı modellerde azaltılabilir; yeniden dolma süresi ve sonraki kesinti riski birlikte değerlendirilir.</p></details><details><summary>Ramp-in ne işe yarar?</summary><p>UPS giriş gücünü kaynağa belirli sürede yüklemeye yardımcı olur.</p></details><details><summary>Jeneratör modu girişi neden önemlidir?</summary><p>UPS'in jeneratöre özel giriş ve şarj limitlerini uygulamasını sağlayabilir.</p></details><details><summary>Daha büyük jeneratör her zaman çözüm müdür?</summary><p>Hayır; yanlış zamanlama veya şarj limiti kök neden olabilir.</p></details></section>
<section class="cta"><h2>UPS–jeneratör şarj ve yük alma kabulünü doğrulayın</h2><p>UPS yükü, SoC, şarj gücü, jeneratör kW/kVA, giriş limiti, ramp-in ve ATS zamanlarını tek çizelgede karşılaştırın.</p><a class="button" href="/hizmetler/elektrik-surekliligi/">Teknik ön değerlendirmeyi incele</a></section></article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; EDAŞ, üretici veya resmî kabul kuruluşu değildir.</p><p><a href="/yayin-ilkeleri/">Yayın ilkeleri</a> · <a href="/kaynaklar/">Kaynak yaklaşımı</a> · <a href="/yayin-durumu/">Yayın durumu</a> · <a href="/iletisim/">Düzeltme bildir</a></p></div></footer></body></html>
