<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>UPS İçin Jeneratör Boyutlandırma: kVA, THDi, Güç Faktörü ve Şarj Akımı | ALO186</title>
  <meta name="description" content="UPS için jeneratör kaç kVA olmalı sorusunu; maksimum UPS giriş akımı, akü şarjı, THDi, giriş güç faktörü, ramp-in, diğer yükler ve geçici rejimle doğru değerlendirin.">
  <link rel="canonical" href="https://alo186.com/haberler/ups-jenerator-boyutlandirma-thdi-guc-faktoru">
  <link rel="stylesheet" href="../alo186-article.css">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS için jeneratör boyutlandırma: kVA, THDi, güç faktörü ve şarj akımı","description":"UPS ile jeneratörün kararlı çalışması için etiket kVA değerinden öte maksimum giriş akımı, akü şarjı, harmonik akım, ramp-in ve jeneratör geçici rejimini ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://alo186.com/haberler/ups-jenerator-boyutlandirma-thdi-guc-faktoru","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"UPS maksimum giriş akımı"},{"@type":"DefinedTerm","name":"Akü şarj gücü"},{"@type":"DefinedTerm","name":"Giriş güç faktörü"},{"@type":"DefinedTerm","name":"Giriş akım THDi"},{"@type":"DefinedTerm","name":"Ramp-in"},{"@type":"DefinedTerm","name":"Jeneratör geçici rejimi"},{"@type":"DefinedTerm","name":"Frekans kararlılığı"},{"@type":"DefinedTerm","name":"Jeneratör-UPS kabul testi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS gücü kadar jeneratör seçmek yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. UPS'in maksimum giriş gücü ve akımı, akü şarjı, diğer jeneratör yükleri, motor ve alternatör geçici cevabı, ortam ve rakım deratingi birlikte değerlendirilmelidir."}},{"@type":"Question","name":"Jeneratör UPS'in 1,5 veya 2 katı mı olmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Bazı üreticiler belirli ürün aileleri için böyle oranlar yayımlar; ancak evrensel 1,5 kat veya 2 kat kuralı yoktur. Tam UPS ve jeneratör modeliyle hesap ve saha kabulü gerekir."}},{"@type":"Question","name":"Düşük THDi jeneratör uyumunu garanti eder mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Düşük giriş akım THDi yararlıdır fakat maksimum giriş akımı, akü şarjı, ramp-in, frekans ve gerilim toleransı, nötr ve diğer yükler de doğrulanmalıdır."}},{"@type":"Question","name":"Jeneratör devredeyken UPS neden sürekli aküye geçer?","acceptedAnswer":{"@type":"Answer","text":"Jeneratör gerilim veya frekansının UPS giriş penceresinden çıkması, hızlı yük alma, dalga şekli bozulması, yanlış nötr veya faz sırası, aşırı şarj akımı ya da yetersiz jeneratör kapasitesi neden olabilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS jeneratör boyutlandırma","item":"https://alo186.com/haberler/ups-jenerator-boyutlandirma-thdi-guc-faktoru"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
  <p class="eyebrow">UPS · jeneratör · kritik yük sürekliliği</p>
  <h1>UPS için jeneratör boyutlandırma: kVA, THDi, güç faktörü ve şarj akımı</h1>
  <p class="lead"><strong>Doğrudan cevap:</strong> Jeneratör yalnız UPS çıkışındaki yük kVA'sına göre seçilmez. UPS'in tam model için yayımlanan <strong>maksimum giriş akımı</strong>, akü şarj gücü, giriş güç faktörü ve THDi değeri; jeneratöre bağlı klima, pompa ve aydınlatma gibi diğer yükler; motor/alternatör geçici cevabı, ramp-in süresi, ortam sıcaklığı ve rakım birlikte hesaplanmalıdır. Son karar kontrollü yük alma ve aküden şebeke moduna dönüş testiyle doğrulanmalıdır.</p>
  <div class="notice"><strong>Güvenlik sınırı:</strong> Jeneratör ve UPS girişinde ölçüm, şalter manevrası, yük bankası bağlantısı, nötr-toprak düzeni ve koruma ayarı yetkili personel işidir. Gerilim/frekans kararsızlığı, aşırı ısınma, duman, yakıt kaçağı veya iki kaynağın eşzamanlı bağlanma şüphesinde testi durdurun.</div>

  <section><h2>Neden yalnız UPS etiket kVA değeri yetmez?</h2><p>UPS çıkışı kritik yükü beslerken giriş doğrultucusu aynı anda kayıpları ve akü şarjını da karşılayabilir. Bu nedenle jeneratörün gördüğü yük, çıkıştaki anlık yükten daha yüksek olabilir. Ayrıca UPS'in doğrultucu teknolojisi ve giriş filtresi jeneratör dalga şeklini etkiler; jeneratörün gerilim regülatörü ve governor cevabı da UPS'in giriş penceresinde kalıp kalmayacağını belirler.</p><table><thead><tr><th>Girdi</th><th>Neden gereklidir?</th><th>Yanlış yaklaşım</th></tr></thead><tbody><tr><td>UPS maksimum giriş akımı</td><td>Tam yük ve şarj koşulundaki en yüksek sürekli giriş talebini gösterir</td><td>Yalnız çıkış kVA'sını kullanmak</td></tr><tr><td>Akü şarj limiti</td><td>Kesinti sonrası jeneratör devreye girdiğinde ek yük oluşturabilir</td><td>Şarjı sıfır kabul etmek</td></tr><tr><td>Giriş PF ve THDi</td><td>Jeneratör akımı, dalga şekli ve alternatör ısınmasını etkiler</td><td>Yalnız kW toplamına bakmak</td></tr><tr><td>Ramp-in / walk-in</td><td>UPS'in jeneratörden yükü ne hızla aldığını belirler</td><td>Tam yükün aniden geldiğini veya hiç gelmediğini varsaymak</td></tr><tr><td>Diğer jeneratör yükleri</td><td>Motor yol verme ve eşzamanlı yük adımları gerilim/frekansı bozabilir</td><td>Jeneratörü yalnız UPS'e ait sanmak</td></tr><tr><td>Derating ve geçici cevap</td><td>Rakım, sıcaklık, yakıt ve alternatör tipi kullanılabilir gücü değiştirir</td><td>Katalog standby kVA'sını sürekli kullanılabilir güç saymak</td></tr></tbody></table></section>

  <section><h2>UPS jeneratör üzerinde neden aküye geçip geri gelir?</h2><ol><li><strong>Olay zamanını eşleştirin:</strong> UPS giriş gerilimi/frekansı, jeneratör kontrolörü ve ATS kayıtlarını aynı zaman çizelgesine alın.</li><li><strong>Akü şarjını ayırın:</strong> Sorun kesinti sonrası aküler boşken oluşuyor, dolu aküde oluşmuyorsa şarj akımı kritik ipucudur.</li><li><strong>Diğer yük adımlarını bulun:</strong> Klima, pompa, asansör veya kompresör devreye girdiğinde UPS giriş penceresinin aşılıp aşılmadığını kaydedin.</li><li><strong>Dalga şeklini ölçün:</strong> Faz gerilimleri, frekans, kW, kVA, PF, akım THD ve gerilim THD aynı anda izlenmelidir.</li><li><strong>Nötr ve faz sırasını doğrulayın:</strong> UPS ve bypass topolojisine uygun nötr bağlantısı ile ATS kutup sayısı tam modele göre kontrol edilir.</li><li><strong>Ramp-in ayarını inceleyin:</strong> Üretici izin veriyorsa giriş akım limiti ve jeneratör uyumlu yük alma süresi kontrollü biçimde ayarlanır.</li></ol></section>

  <section><h2>Boyutlandırma ve kabul sırası</h2><ol><li>UPS'in tam model, güç modülü sayısı, giriş/bypass topolojisi ve batarya yapısını kaydedin.</li><li>Üretici tablosundan nominal ve maksimum giriş akımı, giriş PF, THDi, frekans/gerilim penceresi, şarj limiti ve ramp-in değerini alın.</li><li>UPS dışındaki jeneratör yüklerini; sürekli, aralıklı ve motor yol verme olarak ayırın.</li><li>Jeneratörün prime/standby ratingi, güç faktörü, kısa süreli yük adımı, alternatör reaktansı, governor ve AVR cevabını üretici eğrileriyle değerlendirin.</li><li>Rakım, sıcaklık, yakıt ve havalandırma deratinglerini uygulayın.</li><li>İlk çalıştırmada şarj akımını sınırlandırarak ve yükleri kademelendirerek ölçüm yapın.</li><li>Boş aküye yakın koşul, normal yük, büyük motor adımı ve geri transfer senaryolarını ayrı kabul edin.</li><li>Gerilim/frekans sapması, UPS modu, alarm, yük yüzdesi ve yakıt/ısı değerlerini kapanış raporuna ekleyin.</li></ol><p><strong>Evrensel 1,5 kat kuralı yoktur.</strong> Schneider Electric belirli tek faz Symmetra ürünleri için 1,5–2 kat aralığında ürün ailesine özel bir öneri yayımlar; Eaton da belirli güç ve jeneratör türleri için genel rehber verir. Bu oranlar başka UPS, alternatör, motor, yakıt ve yük profillerine doğrudan kopyalanmamalıdır.</p></section>

  <section><h2>Birincil kaynaklar neyi doğruluyor?</h2><p>Eaton, yetersiz jeneratörün UPS devreye girerken gerilim ve frekansı giriş toleransında tutamayabileceğini ve UPS'in aküde kalabileceğini açıklıyor. Schneider Electric'in güncel teknik tabloları ise aynı üretici içinde bile maksimum giriş akımı, THDi, güç faktörü ve programlanabilir ramp-in değerlerinin modele göre değiştiğini gösteriyor.</p><ul><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/six-considerations-to-achieving-generator-ups-harmony.html" rel="noopener" target="_blank">Eaton — Generator ve UPS uyumu için altı değerlendirme ↗</a></li><li><a href="https://www.se.com/us/en/faqs/FA157508/" rel="noopener" target="_blank">Schneider Electric — Tek faz Symmetra için jeneratör boyutlandırma notu ↗</a></li><li><a href="https://productinfo.se.com/galaxyvs_iec/990-91141_master-galaxy-vs-technical-specifications-iec/990-91141B%20Galaxy%20VS%20Technical%20Specifications/English/990-91141%20Technical%20Specifications%2020-100%20kW%20%26%2010-50%20kW_0000193410.xml/%24/Specifications400VHEADER_0000204076" rel="noopener" target="_blank">Schneider Electric — Galaxy VS giriş teknik değerleri ↗</a></li><li><a href="https://productinfo.se.com/easyups3m/990-6204_master-easy-ups-3m-60-80-kva-with-internal-batteries-installation/English/990-6204%20Easy%20UPS%203M%20For%20Internal%20Batteries%2060-80%20kVA%20400%20V%20Installation_0000334805.xml/%24/SpecificationsREF_0000000332" rel="noopener" target="_blank">Schneider Electric — Easy UPS 3M giriş, THDi ve ramp-in değerleri ↗</a></li><li><a href="https://productinfo.se.com/galaxyvxl_iec/990-55111_galaxy-vxl-ups-380-400-415-v-installation/English/990-55111%20Galaxy%20VXL%20500-1250%20kW%20400%20V%20Installation_0001114911.xml/%24/SpecificationsREF_0000000332" rel="noopener" target="_blank">Schneider Electric — Büyük güç UPS giriş ve ramp-in örneği ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Sayısal değerler yalnız tam UPS ve jeneratör modelinin güncel üretici dokümanından alınmalıdır.</p></section>

  <section><h2>Mevcut içerikten görev ayrımı</h2><p><a href="/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi">UPS bypass senkron değil</a> rehberi kurulmuş sistemde transfer uygunluğunu teşhis eder. Bu sayfa ise <strong>proje ve kabul öncesinde jeneratörün UPS, akü şarjı ve diğer yüklerle birlikte nasıl boyutlandırılacağını</strong> açıklar; ATS mekanik transfer arızasını veya jeneratör wet stacking sorununu tekrar etmez.</p></section>

  <section><h2>İlgili rehberler ve araçlar</h2><div class="link-grid"><a href="/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi">UPS bypass senkronizasyon teşhisi</a><a href="/haberler/jenerator-calisiyor-ama-ats-yuku-transfer-etmiyor">ATS yük transferi teşhisi</a><a href="/hesaplama/jenerator-ats-test-gunlugu/">Jeneratör ve ATS test günlüğü</a><a href="/hesaplama/elektrik-kesintisi-tatbikati/">Elektrik kesintisi tatbikatı</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir ve kabul paketi</a></div></section>

  <section class="cta"><h2>Jeneratörü tek katsayıyla değil, gerçek giriş yüküyle doğrulayın</h2><p>UPS maksimum giriş akımı, akü şarjı, diğer yük adımları ve jeneratör olay kaydı birlikte ölçüldüğünde gereksiz büyük jeneratör yatırımı ile yetersiz kapasite riski aynı anda azaltılır.</p><a class="button" href="/hizmetler/elektrik-surekliligi-izleme/">UPS–jeneratör süreklilik ve kabul kapsamını incele</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 üretici, jeneratör satıcısı, yetkili servis veya resmî kabul kuruluşu değildir. Bu rehber yeni UPS ya da jeneratör satın almayı zorunlu kılmaz; ayar, yük sıralama ve kanıtlı mevcut kapasite yeterliyse mevcut sistemle devam etmek geçerli sonuçtur.</p></section>

  <section class="faq"><h2>Sık sorulanlar</h2><details><summary>UPS gücü kadar jeneratör yeterli olur mu?</summary><p>Çoğu projede yalnız bu eşitlik güvenilir değildir. Akü şarjı, diğer yükler, jeneratör geçici cevabı ve üretici giriş değerleri eklenmelidir.</p></details><details><summary>UPS giriş THDi değeri neden önemlidir?</summary><p>Harmonik giriş akımı alternatör gerilim dalga şeklini ve ısınmasını etkileyebilir; ancak tek başına jeneratör büyüklüğünü belirlemez.</p></details><details><summary>Akü şarjı geçici olarak kapatılabilir mi?</summary><p>Yalnız UPS üreticisinin izin verdiği ayar ve kabul planıyla. Şarjı kalıcı kapatmak yedekleme süresini ve batarya sağlığını bozabilir.</p></details><details><summary>Jeneratör büyük olduğu hâlde UPS neden aküye geçiyor?</summary><p>Frekans salınımı, AVR davranışı, hızlı yük adımı, nötr/faz düzeni, dalga şekli veya UPS giriş ayarı kapasiteden bağımsız sorun oluşturabilir.</p></details></section>
</article></main>
<footer class="site-footer"><p>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, üretici veya resmî kurum değildir.</p></footer>
</body></html>
