<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Jeneratör Senkronizasyon Testi ve Bypass Kabulü</title><meta name="description" content="UPS–jeneratör çalışmasında frekans avlanması, senkronizasyon penceresi, akü geçişi ve bypass uygunluğunu ortak zamanlı kayıtla doğrulayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-jenerator-senkronizasyon-frekans-avlanma-bypass-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS jeneratör senkronizasyon testi: frekans avlanması ve bypass nasıl kabul edilir?","description":"UPS–jeneratör çalışmasında frekans avlanması, senkronizasyon penceresi, akü geçişi ve bypass uygunluğunu ortak zamanlı kayıtla doğrulayın.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-jenerator-senkronizasyon-frekans-avlanma-bypass-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"jeneratör"},{"@type":"DefinedTerm","name":"senkronizasyon"},{"@type":"DefinedTerm","name":"frekans avlanması"},{"@type":"DefinedTerm","name":"statik bypass"},{"@type":"DefinedTerm","name":"slew rate"},{"@type":"DefinedTerm","name":"kritik güç"}],"citation":["https://webstore.iec.ch/en/publication/60140","https://productinfo.se.com/easyups3s_ul/990-6409_master-easy-ups-3s-10-40-kva-208-v-operation/English/990-6409%20Easy%20UPS%203S%2010-40%20kVA%20208%20V%20Operation_0000535296.xml/%24/SettingsREF_0000532547","https://www.se.com/us/en/faqs/FA173909/","https://www.se.com/sg/en/faqs/FAQ000280991/","https://www.se.com/us/en/faqs/FA156201/"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS jeneratörde sık sık aküye geçiyorsa jeneratör küçük müdür?","acceptedAnswer":{"@type":"Answer","text":"Tek başına bu sonucu göstermez. Yetersiz güç olasılıklardan biridir; frekans avlanması, gerilim bozulması, akü şarj rampası, giriş toleransı ve yük sıralaması da ortak kayıtla incelenmelidir."}},{"@type":"Question","name":"UPS bypass senkronizasyon penceresi genişletilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı modellerde ayarlanabilir; ancak kritik yük toleransı, üretici sınırı ve jeneratör kararlılığı doğrulanmadan genişletmek kök nedeni gizleyebilir ve güvenli bypass koşulunu zayıflatabilir."}},{"@type":"Question","name":"Jeneratör kararlı sinyali geldikten sonra test biter mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. UPS doğrultucusu, akü şarjı ve büyük yükler devreye girdikten sonra gerilim, frekans, faz uyumu ve bypass kullanılabilirliği yeniden doğrulanmalıdır."}},{"@type":"Question","name":"Frekans avlanması yalnız governor arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Governor ayarı veya mekanik sorun yanında yük basamağı, UPS doğrultucu davranışı, yakıt-hava yolu, AVR etkileşimi ve yanlış transfer zamanlaması da salınıma katkı verebilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS jeneratör senkronizasyon testi: frekans avlanması ve bypass nasıl kabul edilir?","item":"https://alo186.com/haberler/ups-jenerator-senkronizasyon-frekans-avlanma-bypass-kabul"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body data-ai-cms-id="cms_53e6dfcb09ca029d" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS jeneratör senkronizasyon testi: frekans avlanması ve bypass nasıl kabul edilir?</h1><p class="lead">UPS–jeneratör çalışmasında frekans avlanması, senkronizasyon penceresi, akü geçişi ve bypass uygunluğunu ortak zamanlı kayıtla doğrulayın.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 100/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>UPS ile jeneratörün uyumu yalnız gerilim ve frekansın anlık olarak normal görünmesiyle kabul edilmez. Jeneratör yük adımlarında sönümlü toparlanmalı, UPS tanımlı senkronizasyon penceresinde kaynağı izlemeli, gereksiz akü geçişi yapmamalı ve statik bypass proje koşullarında kullanılabilir kalmalıdır. Kabul; UPS, ATS ve jeneratör loglarıyla ortak zamanlı frekans, faz, gerilim, kW/kVAr ve transfer kaydı üzerinden yapılır. Ayarlar yalnız yetkin ekip ve üretici prosedürüyle değiştirilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="senkronizasyon-penceresi"><h2>UPS jeneratör senkronizasyon penceresi neden kararsız kalabilir?</h2><p>UPS, bypass kaynağına geçebilmek ve çıkışını kaynakla uyumlu tutabilmek için giriş gerilimi, frekansı ve faz açısını belirli pencerelerde izler. Jeneratör frekansı governor tepkisi, yük adımları veya yakıt-hava sorunları nedeniyle sürekli hızlanıp yavaşlıyorsa UPS faz kilitleme döngüsü kaynağı izlemeye çalışır; sınır tekrar tekrar aşılırsa bypass kullanılamaz, inverter senkronizasyon alarmı veya aküye geçiş görülebilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>IEC 62040-3 tamamlanmış UPS ve UPS anahtarlarının performans test çerçevesini verir. Üretici ayarlarında frekans senkronizasyon penceresi, bypass frekans sınırı ve frekans slew rate ayrı parametrelerdir. Bu değerleri gelişigüzel genişletmek yerine jeneratörün kararlı hâli, UPS modelinin izin verdiği izleme hızı ve kritik yükün frekans toleransı birlikte doğrulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>UPS normal giriş, bypass girişi ve çıkış frekansını aynı zaman tabanında kaydedin.</li><li>Senkronizasyon penceresi, bypass sınırı ve slew rate ayarlarını model dokümanından alın.</li><li>Faz açısı veya sync alarmını yalnız gerilim değerine bakarak yorumlamayın.</li><li>Koruma ya da bypass uygunluk sınırını deneme-yanılmayla genişletmeyin.</li></ul></section><section id="frekans-avlanmasi"><h2>Frekans avlanması ile normal yük adımı tepkisi nasıl ayrılır?</h2><p>Jeneratör yük aldığında kısa süreli frekans sapması ve toparlanma beklenebilir; avlanma ise frekansın hedef çevresinde tekrarlı ve sönümlenmeyen salınım göstermesidir. UPS doğrultucusunun devreye girmesi, akü şarjı, motor yol verme veya ATS transferi bu salınımı tetikleyebilir. Kabulde olay öncesi boşta çalışma, ilk UPS yükü, şarj rampası ve büyük yük basamakları ayrı işaretlenmelidir.<sup class="citations"><a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p><p>Jeneratör gerilim ve frekansı stabilize olmadan yükün bağlanması kaynak değişimini, UPS akü geçişini veya ATS&#x27;nin kaynaklar arasında gidip gelmesini tetikleyebilir. Üretici teknik açıklamaları kararsız kaynakta bekleme süresi ve kaynak stabilizasyonunun önemini gösterir. Ölçümde frekansın tepe-tepe salınımı, toparlanma süresi, gerilim çukuru, kW/kVAr ve governor/AVR olayları birlikte incelenmelidir.<sup class="citations"><a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p><ul class="checklist"><li>Boşta, UPS doğrultucu açık, akü şarjı açık ve tam yük senaryolarını ayırın.</li><li>Frekans salınımını yük, gerilim, kW ve kVAr olaylarıyla eşleştirin.</li><li>Jeneratör kararlı sinyali gelmeden ATS&#x27;nin yük aktarmadığını doğrulayın.</li><li>Governor veya AVR ayarını yetkisiz biçimde değiştirmeyin.</li></ul></section><section id="bypass-ve-aku-gecisi"><h2>Bypass kullanılamaz ve aküye geçiş olayları nasıl kabul edilir?</h2><p>Bypass kaynağı gerilim, frekans veya faz farkı açısından izin verilen pencerenin dışındaysa UPS statik bypassa geçişi engelleyebilir. Bu davranış bir arıza değil, senkron olmayan veya uygun olmayan kaynağa kontrolsüz transferi önleyen koruma olabilir. Ancak sürekli alarm, kritik yükün arıza anında bypass yolunu kaybettiğini gösterdiği için kabul dışı bırakılmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Test, normal moddan aküye geçişi, jeneratörün devreye alınmasını, doğrultucunun ramp-in sürecini, bypassın kullanılabilir hâle gelmesini ve şebeke geri dönüşünü kapsamalıdır. UPS olay günlüğündeki zamanlar jeneratör kontrolörü, ATS ve güç kalitesi analizörüyle eşleştirilmelidir. Manuel bypass komutu yalnız üretici prosedürü ve onaylı manevra planıyla uygulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Bypass unavailable, input out of range ve inverter sync alarm kodlarını ayrı kaydedin.</li><li>Aküye geçiş sayısını ve her geçişteki giriş frekansını eşleştirin.</li><li>Jeneratör kararlı olduktan sonra bypass kullanılabilirlik süresini ölçün.</li><li>Kontrolsüz bypass veya interlock köprüleme testi yapmayın.</li></ul></section><section id="ayar-ve-kok-neden"><h2>Hangi ayar değişiklikleri kök nedeni gizleyebilir?</h2><p>UPS jeneratör modu veya daha geniş giriş toleransı, bazı modellerde düşük kaliteli kaynağın daha az akü geçişiyle kabul edilmesini sağlayabilir. Fakat jeneratörde gerçek governor avlanması, aşırı yük, yüksek THDv, yanlış yük sıralaması veya yetersiz kapasite varsa duyarlılığı düşürmek yalnız alarmı azaltır; jeneratör ve kritik yük üzerindeki fiziksel problemi ortadan kaldırmaz.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Karar ağacı önce kaynak kararlılığını, sonra UPS giriş akımı ve şarj rampasını, ardından senkronizasyon ayarını inceler. Aynı modelde bile firmware ve sistem topolojisi davranışı değiştirebilir. Değişiklik öncesi ve sonrası parametre yedeği, olay trendi ve geri dönüş planı bulunmalı; üretici onayı olmadan geniş frekans penceresi kalıcı çözüm kabul edilmemelidir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Önce jeneratör yük, governor, AVR ve dalga biçimi kanıtını tamamlayın.</li><li>UPS jeneratör modu ve giriş toleransını tam model/firmware belgesiyle doğrulayın.</li><li>Her parametre değişikliğinde önce-sonra olay sayısı ve güç kalitesini karşılaştırın.</li><li>Kanıt yoksa hassasiyet düşürmeyi kalıcı çözüm saymayın.</li></ul></section><section id="kabul-dosyasi"><h2>UPS–jeneratör senkronizasyon kabul dosyası neleri içermelidir?</h2><p>Teslim dosyasında tek hat, UPS ve jeneratör tam modeli, firmware, bypass topolojisi, ATS zamanları, senkronizasyon penceresi, slew rate, jeneratör kararlı sinyali, governor/AVR ayar revizyonu, yük ve akü SoC senaryoları ile ortak zamanlı V–f–P–Q–THD kayıtları bulunmalıdır. Her alarm ve transfer için başlangıç, süre, toparlanma ve sonuç yazılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Geçti sonucu; jeneratörün tanımlı yük adımlarında sönümlü toparlanması, UPS&#x27;nin gereksiz akü geçişi yapmaması, bypassın proje süresi içinde kullanılabilir olması ve kritik yük gerilim/frekansının kabul sınırında kalmasıyla verilmelidir. CTA: kişisel verisiz kaynak–senkronizasyon–bypass–akü geçiş matrisi hazırlayın; kanıt yeterliyse gereksiz UPS veya jeneratör değişimi satın almayın.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>UPS, ATS, jeneratör ve analizör saatlerini ortak zaman tabanına alın.</li><li>Her yük adımında minimum gerilim, frekans sapması ve toparlanma süresini yazın.</li><li>Bypass uygunluk ve akü geçiş sonucunu ayrı geçti-kaldı satırlarıyla gösterin.</li><li>Sistem kanıtla yeterliyse yalnız alarm korkusuyla kapasite büyütmeyin.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UPS jeneratörde sık sık aküye geçiyorsa jeneratör küçük müdür?</summary><p>Tek başına bu sonucu göstermez. Yetersiz güç olasılıklardan biridir; frekans avlanması, gerilim bozulması, akü şarj rampası, giriş toleransı ve yük sıralaması da ortak kayıtla incelenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>UPS bypass senkronizasyon penceresi genişletilebilir mi?</summary><p>Bazı modellerde ayarlanabilir; ancak kritik yük toleransı, üretici sınırı ve jeneratör kararlılığı doğrulanmadan genişletmek kök nedeni gizleyebilir ve güvenli bypass koşulunu zayıflatabilir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>Jeneratör kararlı sinyali geldikten sonra test biter mi?</summary><p>Hayır. UPS doğrultucusu, akü şarjı ve büyük yükler devreye girdikten sonra gerilim, frekans, faz uyumu ve bypass kullanılabilirliği yeniden doğrulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>Frekans avlanması yalnız governor arızası mıdır?</summary><p>Hayır. Governor ayarı veya mekanik sorun yanında yük basamağı, UPS doğrultucu davranışı, yakıt-hava yolu, AVR etkileşimi ve yanlış transfer zamanlaması da salınıma katkı verebilir.<sup class="citations"><a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ups-giris-thdi-jenerator-uyumluluk-kabul-testi">UPS giriş THDi ve jeneratör uyumluluğu</a><a class="button secondary" href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu neden devreye girer?</a><a class="button secondary" href="/haberler/ups-eco-modu-econversion-double-conversion-kabul-testi">UPS ECO ve double conversion kabulü</a><a class="button secondary" href="/haberler/ups-cikis-kisa-devre-akimi-selektivite-kesici-kabul">UPS çıkış kısa devre ve selektivite</a><a class="button secondary" href="/haberler/jenerator-ats-3-kutup-4-kutup-notr-rcd-kabul-testi">Jeneratör ATS nötr ve RCD kabulü</a><a class="button secondary" href="/haberler/jenerator-yuk-bankasi-wet-stacking-dusuk-yuk-kabul-testi">Jeneratör yük bankası kabulü</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="external noopener">IEC — IEC 62040-3:2021 — UPS performance and test requirements</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://productinfo.se.com/easyups3s_ul/990-6409_master-easy-ups-3s-10-40-kva-208-v-operation/English/990-6409%20Easy%20UPS%203S%2010-40%20kVA%20208%20V%20Operation_0000535296.xml/%24/SettingsREF_0000532547" target="_blank" rel="external noopener">Schneider Electric — Easy UPS 3S settings — synchronization window and frequency slew rate</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://www.se.com/us/en/faqs/FA173909/" target="_blank" rel="external noopener">Schneider Electric — Bypass Not Available and inverter synchronization alarms</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.se.com/sg/en/faqs/FAQ000280991/" target="_blank" rel="external noopener">Schneider Electric — Generator Mode on SRTG UPS models</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://www.se.com/us/en/faqs/FA156201/" target="_blank" rel="external noopener">Schneider Electric — Common Rack ATS scenarios and generator stabilization</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#senkronizasyon-penceresi">UPS jeneratör senkronizasyon penceresi neden kararsız kalabilir?</a><a href="#frekans-avlanmasi">Frekans avlanması ile normal yük adımı tepkisi nasıl ayrılır?</a><a href="#bypass-ve-aku-gecisi">Bypass kullanılamaz ve aküye geçiş olayları nasıl kabul edilir?</a><a href="#ayar-ve-kok-neden">Hangi ayar değişiklikleri kök nedeni gizleyebilir?</a><a href="#kabul-dosyasi">UPS–jeneratör senkronizasyon kabul dosyası neleri içermelidir?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>