<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>UPS Nötr-Toprak Düzeni: Bypass, 4 Kutuplu ATS ve N–PE Bağı | ALO186</title>
  <meta name="description" content="UPS normal, batarya, statik bypass ve bakım bypassı modlarında nötr-toprak referansını; 3/4 kutuplu ATS, solid neutral ve N–PE bağıyla doğru değerlendirin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <link rel="canonical" href="https://alo186.com/haberler/ups-notr-toprak-bypass-4-kutup-ats-npe">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS nötr-toprak düzeni: bypass, 4 kutuplu ATS ve N–PE bağı","description":"UPS’in normal, batarya, statik bypass ve bakım bypassı modlarında nötr sürekliliği, toprak referansı ve koruma davranışını ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://alo186.com/haberler/ups-notr-toprak-bypass-4-kutup-ats-npe","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"UPS output neutral"},{"@type":"DefinedTerm","name":"N–PE bond"},{"@type":"DefinedTerm","name":"Static bypass"},{"@type":"DefinedTerm","name":"Maintenance bypass"},{"@type":"DefinedTerm","name":"Four-pole ATS"},{"@type":"DefinedTerm","name":"Solid neutral"},{"@type":"DefinedTerm","name":"Separately derived source"},{"@type":"DefinedTerm","name":"UPS backfeed protection"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS çıkışında nötr-toprak köprüsü yapılmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Genel bir evet/hayır cevabı yoktur. UPS topolojisi, izolasyon trafosu, bypass nötr yolu, kaynakların separately derived olup olmaması ve ATS kutup sayısı görülmeden çıkışta ek N–PE bağı yapılmamalıdır."}},{"@type":"Question","name":"4 kutuplu ATS her zaman daha güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Nötrün anahtarlanması bazı ayrı kaynak düzenlerinde gerekli olabilir; ancak UPS ve aşağı yükler için geçiş sırasında referans kaybı oluşturabilecek mimariler de vardır. Tek hat ve üretici çözümü birlikte değerlendirilir."}},{"@type":"Question","name":"UPS batarya modunda nötrü yeniden üretir mi?","acceptedAnswer":{"@type":"Answer","text":"Model ve topolojiye bağlıdır. İnverterin AC gerilimi üretmesi nötr iletkeninin veya N–PE referansının otomatik olarak yeniden oluşturulduğu anlamına gelmez. Tam üretici şeması gerekir."}},{"@type":"Question","name":"Bakım bypassı açıldığında UPS koruması devam eder mi?","acceptedAnswer":{"@type":"Answer","text":"Bakım bypassında yük çoğunlukla UPS güç katı dışından beslenir. Gerilim düzenleme, batarya desteği, filtreleme ve bazı koruma işlevleri devre dışı kalabilir; nötr ve toprak yolu da bypass mimarisine göre değişir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS nötr-toprak ve bypass","item":"https://alo186.com/haberler/ups-notr-toprak-bypass-4-kutup-ats-npe"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
  <p class="eyebrow">UPS · nötr · topraklama · bypass · ATS</p>
  <h1>UPS nötr-toprak düzeni: bypass, 4 kutuplu ATS ve N–PE bağı</h1>
  <p class="lead"><strong>Doğrudan cevap:</strong> UPS çıkışına rastgele N–PE bağı eklemek veya 4 kutuplu ATS’yi otomatik doğru çözüm kabul etmek güvenli değildir. Doğru düzen; UPS’in giriş–çıkış nötr sürekliliğine, izolasyon trafosuna, statik bypass ve bakım bypassı yollarına, jeneratör/şebeke kaynaklarının <em>separately derived</em> olup olmamasına, solid neutral kullanımına ve koruma cihazlarının beklediği referansa bağlıdır.</p>
  <div class="notice"><strong>Güvenlik sınırı:</strong> UPS giriş kesilmiş olsa bile batarya ve DC bara enerji taşıyabilir; bypass kaynağı çıkışta backfeed oluşturabilir. Nötr ayırma, N–PE köprüsü, ATS kutup değişimi ve canlı ölçüm yalnız üretici prosedürü, kilitleme-etiketleme ve yetkili personelle yapılmalıdır.</div>

  <section><h2>Neden tek bir nötr şeması bütün UPS’lere uygulanamaz?</h2><p>Transformerless online UPS, izolasyon trafolu UPS, ortak giriş/bypasslı UPS ve ayrı bypass girişli UPS nötr açısından aynı davranmaz. İnverterin gerilim üretmesi nötr iletkenini veya toprak referansını otomatik üretmez. Bazı UPS’lerde nötr girişten çıkışa kesintisiz taşınır; bazı mimarilerde izolasyon trafosu yeni bir kaynak referansı oluşturur; bazı geçişlerde statik bypass yükü doğrudan bypass kaynağına bağlar.</p><table><thead><tr><th>İşletme modu</th><th>Yükün enerji yolu</th><th>Nötr-toprak için kritik soru</th></tr></thead><tbody><tr><td>Normal double conversion</td><td>Doğrultucu → DC bara → inverter</td><td>Çıkış nötrü girişe sürekli mi, izolasyon trafosu var mı?</td></tr><tr><td>Batarya modu</td><td>Batarya/DC bara → inverter</td><td>Kaynak referansı korunuyor mu, nötr yalnız iletken olarak mı taşınıyor?</td></tr><tr><td>Statik bypass</td><td>Bypass kaynağı → statik anahtar → yük</td><td>Bypass nötrü ve N–PE bağı hangi kaynağa ait?</td></tr><tr><td>Bakım bypassı</td><td>Haricî bypass → yük</td><td>UPS tamamen izole edilirken nötr ve koruma sürekliliği nasıl korunuyor?</td></tr><tr><td>Jeneratör beslemesi</td><td>ATS → UPS veya bypass</td><td>Jeneratör separately derived mı, ATS nötrü anahtarlıyor mu?</td></tr></tbody></table></section>

  <section><h2>4 kutuplu ATS hangi riski çözer, hangi riski oluşturabilir?</h2><p>4 kutuplu ATS nötrü de kaynakla birlikte anahtarlayarak ayrı topraklanmış alternatif kaynaklar arasında istenmeyen paralel nötr yollarını önleyebilir. Ancak Schneider Electric’in nötr dağıtım çalışması, bazı kritik güç mimarilerinde 4 kutuplu transfer sırasında UPS ve aşağı yüklerin TN referansından geçici olarak ayrılarak güç kalitesi ve işletme sorunları yaşayabileceğini açıklar.</p><p>Solid neutral kullanılan 3 kutuplu düzen ise nötrü kesintisiz tutabilir; fakat iki kaynakta birden N–PE bağı varsa paralel dönüş yolu, PE akımı ve koruma hatası oluşturabilir. Dolayısıyla seçim yalnız “3 kutup mu 4 kutup mu?” sorusu değildir; kaynak bağ noktaları, UPS bypassı ve koruma koordinasyonu birlikte incelenir.</p></section>

  <section><h2>Yanlış N–PE bağı hangi belirtileri oluşturur?</h2><ul><li>RCD veya kaçak akım korumasının sebepsiz açması ya da beklenen şekilde açmaması.</li><li>Normal, batarya ve bypass modları arasında değişen nötr-toprak gerilimi.</li><li>PE iletkeninde beklenmeyen sürekli akım ve haberleşme ekranlarında parazit.</li><li>UPS “site wiring fault”, faz-nötr veya toprak hatası alarmı.</li><li>Jeneratöre geçişte IT yüklerinin yeniden başlaması veya statik bypassın senkron olamaması.</li><li>Bakım bypassında yükün referanssız veya farklı N–PE bağıyla kalması.</li><li>İki N–PE bağının oluşturduğu paralel nötr akımı ve termal iz.</li></ul><p>Bu belirtiler tek başına “nötr-toprak köprüsü ekleyin” sonucu değildir. Ortak nötr, yanlış ATS bağlantısı, yüksek nötr empedansı, EMC filtre sızıntısı ve UPS iç topolojisi ayrı ayrı doğrulanır.</p></section>

  <section><h2>Doğru kabul sırası</h2><ol><li><strong>Tek hat şemasını nötr ile birlikte çizin:</strong> Fazlar kadar nötr, PE, PEN ve bütün N–PE bağ noktalarını gösterin.</li><li><strong>Tam UPS modelini doğrulayın:</strong> Ortak/ayrı bypass girişi, giriş-çıkış nötr sürekliliği, izolasyon trafosu ve backfeed korumasını üretici kılavuzundan alın.</li><li><strong>Kaynakları sınıflandırın:</strong> Şebeke, jeneratör, trafo ve UPS’in separately derived kaynak davranışını belirleyin.</li><li><strong>ATS ve bypass yollarını işaretleyin:</strong> 3/4 kutup, solid neutral, statik bypass ve bakım bypassı temaslarını şemaya ekleyin.</li><li><strong>Enerjisiz süreklilik testleri yapın:</strong> Nötr iletkeni, PE sürekliliği ve istenmeyen N–PE bağlarını güvenli ayırma altında ölçün.</li><li><strong>Her modda ölçüm alın:</strong> Normal, batarya, statik bypass, bakım bypassı ve jeneratör modunda N–PE gerilimi, PE akımı ve faz-nötr gerilimlerini kaydedin.</li><li><strong>Koruma testlerini tamamlayın:</strong> RCD/RCM, toprak arızası, kısa devre ve backfeed korumasını her kaynak durumunda doğrulayın.</li><li><strong>Transfer kabulü yapın:</strong> ATS geçişi, UPS transferi, yük reddi ve bakım bypassı senaryolarını kritik yük kaydıyla test edin.</li><li><strong>As-built ve etiketleme:</strong> N–PE bağ noktaları, anahtarlanan nötr, bakım prosedürü ve yasak müdahaleleri pano üzerinde belirtin.</li></ol></section>

  <section><h2>Hangi yanlış müdahalelerden kaçının?</h2><ul><li>UPS çıkışında ölçüm görmeden rastgele N–PE köprüsü yapmak.</li><li>4 kutuplu ATS’yi her projede zorunlu veya 3 kutuplu ATS’yi her projede yanlış kabul etmek.</li><li>Statik bypass ile bakım bypassını aynı elektrik yolu sanmak.</li><li>UPS batarya modunda otomatik izolasyon trafosu varmış gibi davranmak.</li><li>Jeneratör nötr bağını yalnız katalogdaki kVA değerine göre belirlemek.</li><li>RCD açmasını daha yüksek mA cihazla kapatıp paralel nötr yolunu araştırmamak.</li><li>UPS girişini kesince çıkışın enerjisiz kaldığını varsaymak.</li></ul><div class="notice"><strong>Satın almama sınırı:</strong> Sorun tek hat, nötr sürekliliği, yanlış bağ noktası veya bypass bağlantısından kaynaklanıyorsa yeni UPS, izolasyon trafosu ya da 4 kutuplu ATS satın almak gerekmeyebilir. Önce mevcut mimari ölçüm ve üretici dokümanıyla doğrulanmalıdır.</div></section>

  <section><h2>Rapor hangi kanıtları içermelidir?</h2><ul><li>UPS tam model, seri, firmware ve üretici nötr/bypass şeması.</li><li>Şebeke, jeneratör ve trafo N–PE bağ noktaları.</li><li>ATS kutup sayısı ve nötr temasının geçiş sırası.</li><li>Statik bypass ve bakım bypassı tek hatları.</li><li>Normal, batarya, bypass ve jeneratör modunda N–PE gerilimi.</li><li>PE ve nötr akımı, RCD/RCM olayları ve UPS alarm zaman çizelgesi.</li><li>Backfeed uyarısı, izolasyon prosedürü ve bakım etiketleri.</li><li>Revizyon sonrası transfer ve koruma test sonuçları.</li></ul></section>

  <section><h2>Birincil kaynaklar neyi doğruluyor?</h2><p>IEC 62040-1:2017+A1:2021+A2:2022 UPS güvenliği, elektrik çarpması, yangın, enerji tehlikesi ve üretici talimatına uygun kurulum/servis gerekliliklerini kapsar. IEC 62040-3:2021 UPS performansını ve bypass dahil sistem anahtarlarını tanımlar. Schneider Electric’in nötr dağıtım çalışması, 4 kutuplu transferle UPS ve aşağı yüklerin referans kaybı yaşayabileceği mimarileri karşılaştırır. ASCO dokümanları anahtarlanan nötr seçiminin alternatif kaynağın separately derived topraklama düzenine bağlı olduğunu açıklar. APC nötr teknik notu nötr, faz tersliği, izolasyon trafosu ve topraklama hakkındaki yaygın yanlışları ele alır.</p><ul><li><a href="https://webstore.iec.ch/en/publication/80573" rel="noopener" target="_blank">IEC — IEC 62040-1:2017+A1:2021+A2:2022 UPS güvenliği ↗</a></li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener" target="_blank">IEC — IEC 62040-3:2021 UPS performans ve test gereklilikleri ↗</a></li><li><a href="https://www.se.com/us/en/download/document/SPD_WP41_EN/" rel="noopener" target="_blank">Schneider Electric — Kritik güçte nötr dağıtım seçenekleri ↗</a></li><li><a href="https://www.se.com/us/en/download/document/ASC-DB-NCTS/" rel="noopener" target="_blank">ASCO — Transfer şalterlerinde nötr konfigürasyonları ↗</a></li><li><a href="https://www.se.com/th/en/faqs/FAQ000245086/" rel="noopener" target="_blank">APC — Nötr iletkeni, izolasyon ve topraklama teknik notu ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Nötr sürekliliği, bypass bağlantısı ve bağ noktaları tam UPS/ATS modelinin güncel üretici çizimleri ile ulusal tesis kurallarından yeniden doğrulanmalıdır.</p></section>

  <section><h2>Mevcut içerikten görev ayrımı</h2><p><a href="/haberler/jenerator-ats-3-kutup-4-kutup-anahtarlanan-notr">Jeneratör ATS 3/4 kutup rehberi</a> alternatif kaynak transferindeki nötr anahtarlamasını; <a href="/haberler/notr-toprak-gerilimi-yuksek-nedenleri-olcum">nötr-toprak gerilimi rehberi</a> yük altındaki N–PE davranışını; <a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass rehberi</a> bypassa geçiş nedenlerini açıklar. Bu sayfa ise UPS’in normal, batarya, statik bypass ve bakım bypassı modlarında nötr referansının ATS ve kaynak bağlarıyla nasıl değişebileceğine odaklanır.</p></section>

  <section><h2>İlgili rehberler ve araçlar</h2><div class="link-grid"><a href="/haberler/jenerator-ats-3-kutup-4-kutup-anahtarlanan-notr">Jeneratör ve ATS nötr düzeni</a><a href="/haberler/notr-toprak-gerilimi-yuksek-nedenleri-olcum">Nötr-toprak gerilimi teşhisi</a><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu</a><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör–UPS uyumu</a><a href="/haberler/kacak-akim-rolesi-toplam-sizinti-ups-vfd-emc-filtre">UPS ve toplam sızıntı akımı</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketi</a><a href="/hizmetler/elektrik-surekliligi-izleme/">UPS transfer ve koruma incelemesi</a></div></section>

  <section class="cta"><h2>UPS tek hattına nötrü, bypassı ve bütün N–PE bağlarını ekleyin</h2><p>Her işletme modunda nötr sürekliliği, N–PE gerilimi, PE akımı ve koruma davranışı ölçüldüğünde transfer hatası ile gerçek UPS arızası birbirinden ayrılır.</p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">UPS nötr ve bypass kabul kapsamını hazırlayın</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 UPS, ATS veya jeneratör üreticisi, elektrikçi ya da resmî kabul kuruluşu değildir. Bu rehber uzaktan N–PE bağı, ATS kutbu veya ürün değişimi kararı vermez.</p></section>

  <section class="faq"><h2>Sık sorulanlar</h2><details><summary>Transformerless UPS çıkışı izolasyonlu mudur?</summary><p>Genellikle yalnız “online” veya “double conversion” ifadesinden izolasyon sonucu çıkarılamaz. Galvanik izolasyon ve nötr yolu tam model şemasından doğrulanmalıdır.</p></details><details><summary>Statik bypass ile bakım bypassı arasındaki fark nedir?</summary><p>Statik bypass UPS içindeki hızlı elektronik transfer yoludur. Bakım bypassı ise UPS güç katını servis için devre dışı bırakan ayrı mekanik/şalter yoludur; koruma ve nötr davranışı farklı olabilir.</p></details><details><summary>N–PE gerilimi sıfır değilse köprü yapılır mı?</summary><p>Hayır. Nötr akımı, iletken empedansı, ortak nötr, bağ noktası ve kaynak modu ölçülmeden köprü yapılmaz. Rastgele bağ paralel akım ve koruma hatası oluşturabilir.</p></details><details><summary>UPS çıkış RCD’si neden jeneratöre geçince açıyor?</summary><p>Nötr anahtarlaması, iki N–PE bağı, transfer transienti, EMC sızıntısı veya ortak nötr etkili olabilir. RCD tipini değiştirmeden önce kaynak ve nötr topolojisi ölçülmelidir.</p></details></section>
</article></main>
<footer class="site-footer"><p>ALO186 bağımsız bilgilendirme platformudur; UPS/ATS üreticisi, elektrikçi veya resmî kurum değildir.</p></footer>
</body></html>
