<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>Online, Line-Interactive ve Offline UPS Farkı Nedir? | ALO186</title>
  <meta name="description" content="Online, line-interactive ve offline UPS farkını; transfer süresi, AVR, saf sinüs, bypass, verim, gürültü ve uygun yükler üzerinden karşılaştırın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ups-online-line-interactive-offline-farki">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://alo186.com/haberler/ups-online-line-interactive-offline-farki#article","headline":"Online, line-interactive ve offline UPS farkı nedir? Hangi topoloji kime uygun?","description":"UPS topolojilerini transfer süresi, gerilim düzenleme, dalga şekli, bypass, verim, gürültü ve yük hassasiyetiyle karşılaştıran seçim rehberi.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-online-line-interactive-offline-farki","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Online UPS","alternateName":"Çift dönüşümlü UPS"},{"@type":"DefinedTerm","name":"Line-interactive UPS"},{"@type":"DefinedTerm","name":"Offline UPS","alternateName":"Standby UPS"},{"@type":"DefinedTerm","name":"Transfer süresi"},{"@type":"Thing","name":"Kesintisiz güç kaynağı"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Online UPS ile line-interactive UPS arasındaki temel fark nedir?","acceptedAnswer":{"@type":"Answer","text":"Online çift dönüşümlü UPS yükü normal çalışmada da inverter üzerinden besler ve bataryaya geçişte transfer süresi oluşturmaz. Line-interactive UPS şebekeyi AVR ile düzenler; kesintide invertere geçerken modele bağlı birkaç milisaniyelik transfer süresi oluşabilir."}},{"@type":"Question","name":"Modem ve masaüstü bilgisayar için online UPS şart mı?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Modem, yönlendirici ve birçok masaüstü bilgisayar için yükün W/VA değeri, güç kaynağının toleransı, istenen çalışma süresi ve çıkış dalga şekli uygun bir line-interactive UPS yeterli olabilir. Kritik sunucu, hassas cihaz veya çok bozuk şebekede online topoloji değerlendirilebilir."}},{"@type":"Question","name":"Line-interactive UPS saf sinüs müdür?","acceptedAnswer":{"@type":"Answer","text":"Topoloji tek başına dalga şeklini belirlemez. Line-interactive modeller saf sinüs, yaklaşık sinüs veya üreticinin farklı adlarla tanımladığı çıkış biçimlerine sahip olabilir. Ürün teknik sayfasındaki batarya modunda çıkış dalga şekli ayrıca kontrol edilmelidir."}},{"@type":"Question","name":"Online UPS neden bypassa geçer?","acceptedAnswer":{"@type":"Answer","text":"Modele göre aşırı yük, inverter arızası, yüksek sıcaklık, bakım işlemi veya seçili çalışma modu nedeniyle statik ya da bakım bypassı devreye girebilir. Bypass durumunda yük beslenmeye devam edebilir ancak çift dönüşüm koruması sınırlanabilir; alarm nedeni üretici kılavuzundan doğrulanmalıdır."}}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-suresi/">UPS hesabı</a><a href="/akilli-urun-secimi">Ürün ölçütleri</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap">
  <article>
    <header class="hero"><span class="eyebrow">UPS topolojisi · transfer süresi · AVR · bypass · 14 dk</span><h1>Online, line-interactive ve offline UPS farkı nedir? Hangi topoloji kime uygun?</h1><p class="lead">“Online daha iyidir” veya “line-interactive her eve yeter” gibi tek cümlelik seçimler eksiktir. Doğru UPS; bağlı yükün hassasiyeti, şebeke kalitesi, kabul edilebilir transfer süresi, çıkış dalga şekli, çalışma süresi, verim, gürültü ve bakım ihtiyacı birlikte değerlendirilerek seçilir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: Eaton, Schneider Electric ve Vertiv</span><span>Fiyat, stok, puan veya garanti iddiası içermez</span></div></header>
    <div class="answer"><strong>Doğrudan cevap</strong>Offline/standby UPS normalde yükü büyük ölçüde şebekeden besler ve kesintide invertere geçer. Line-interactive UPS buna AVR ile düşük/yüksek gerilim düzeltmesi ekler. Online çift dönüşümlü UPS ise AC’yi DC’ye, ardından tekrar düzenlenmiş AC’ye çevirerek yükü sürekli inverter üzerinden besler; normal online moddan bataryaya geçişte transfer süresi yoktur. Buna karşılık ilk yatırım, enerji kaybı, fan sesi ve bakım ihtiyacı genellikle daha yüksektir.</div>
    <div class="layout">
      <div class="article">
        <section id="karsilastirma"><h2>1. Üç UPS topolojisinin kısa karşılaştırması</h2><div class="table-wrap"><table><thead><tr><th>Kriter</th><th>Offline / standby</th><th>Line-interactive</th><th>Online çift dönüşüm</th></tr></thead><tbody><tr><td>Normal güç yolu</td><td>Yük çoğunlukla doğrudan şebekeden</td><td>Şebeke + AVR düzenleme</td><td>Doğrultucu ve inverter üzerinden</td></tr><tr><td>Bataryaya geçiş</td><td>Model bazlı transfer süresi</td><td>Model bazlı birkaç ms olabilir</td><td>Online modda sıfır transfer süresi</td></tr><tr><td>Gerilim düzenleme</td><td>Sınırlı</td><td>AVR ile kademe yükseltme/düşürme</td><td>Geniş giriş aralığı ve sıkı çıkış düzenleme</td></tr><tr><td>Şebekeden yalıtım</td><td>Düşük</td><td>Orta</td><td>Topoloji gereği daha yüksek güç koşullandırma</td></tr><tr><td>Verim ve ısı</td><td>Genellikle yüksek verim, düşük ısı</td><td>Genellikle dengeli</td><td>Çift dönüşüm kaybı ve fan ihtiyacı olabilir</td></tr><tr><td>Tipik kullanım</td><td>Basit masaüstü, modem, düşük kritik yük</td><td>PC, ağ, NAS, küçük sunucu ve dalgalı şebeke</td><td>Kritik IT, haberleşme, hassas yük ve kötü şebeke</td></tr></tbody></table></div></section>
        <section id="transfer"><h2>2. Transfer süresi neden önemlidir?</h2><p>Transfer süresi, şebeke kaybolduğunda UPS’in çıkışı batarya/inverter yoluna aktarırken geçen süredir. Schneider Electric, belirli line-interactive Smart-UPS modellerinde hassasiyet ayarına göre yaklaşık 2–10 ms aralığı açıklarken, çift dönüşümlü online modellerde normal online çalışma ile batarya arasında transfer süresi olmadığını belirtir. Bu değer her model için aynı değildir; teknik veri sayfası esas alınmalıdır.</p><div class="warning"><strong>Önemli:</strong> Bir cihazın güç kaynağı birkaç milisaniyeyi tolere edebilir; başka bir cihaz reset olabilir. Yalnız “online/offline” etiketine değil, yük üreticisinin ride-through toleransına ve UPS modelinin gerçek transfer süresine bakın.</div></section>
        <section id="avr"><h2>3. AVR ne yapar, ne yapmaz?</h2><p>Line-interactive UPS’lerde otomatik gerilim regülasyonu (AVR), giriş gerilimi belirli sınırlar içinde düşük veya yüksek olduğunda bataryaya geçmeden çıkışı düzenlemeye çalışır. Bu özellik sık gerilim sapmalarında batarya çevrimini azaltabilir. Ancak AVR:</p><ul class="checklist"><li>Yıldırım veya çok kısa süreli darbe için pano tipi SPD’nin yerine geçmez.</li><li>Nötr kopması, gevşek bağlantı veya tesisat arızasını çözmez.</li><li>Frekans bozukluğu ve her tür harmonik için tam yalıtım sağlamaz.</li><li>Modelin kabul ettiği giriş aralığı dışında batarya moduna geçebilir veya çıkışı kesebilir.</li></ul></section>
        <section id="sinus"><h2>4. Topoloji ile saf sinüs aynı seçim değildir</h2><p>Online UPS’ler çoğunlukla sinüzoidal çıkış sağlar; ancak line-interactive veya standby sınıfında da saf sinüs modeller bulunabilir. Bilgisayarın aktif PFC güç kaynağı, motor, pompa, kombi elektroniği ve ses/video cihazları için batarya modundaki dalga şekli ayrıca kontrol edilmelidir. “Simüle sinüs”, “yaklaşık sinüs” veya pazarlama isimleri üreticiler arasında aynı teknik performansı garanti etmez.</p><p><a class="button" href="/haberler/saf-sinus-modifiye-sinus-inverter-farki">Saf sinüs ve yük uyumluluğu rehberini aç</a></p></section>
        <section id="bypass"><h2>5. Statik bypass ve bakım bypassı nedir?</h2><div class="grid"><div class="card"><h3>Statik bypass</h3><p>Online UPS’in inverteri aşırı yük, arıza veya belirli çalışma koşulunda yükü uygun şebeke hattına otomatik aktarabilir. Yük enerjili kalsa bile inverterin güç koşullandırması devrede olmayabilir.</p></div><div class="card"><h3>Bakım bypassı</h3><p>UPS’in servis veya değişim sırasında güvenli biçimde devreden çıkarılmasına yarayan manuel/haricî yoldur. Sabit tesisat bağlantısı yetkili uzman işidir.</p></div><div class="card"><h3>ECO modu</h3><p>Bazı online UPS’lerde verimi yükseltmek için uygun şebekede bypass benzeri yüksek verimli yol kullanılabilir. Bu modda koruma ve geçiş davranışı model kılavuzundan okunmalıdır.</p></div><div class="card"><h3>Alarm değerlendirmesi</h3><p>“Bypass aktif” mesajını yalnız susturmayın; aşırı yük, sıcaklık, fan, inverter ve giriş koşulunu üretici prosedürüyle kontrol ettirin.</p></div></div></section>
        <section id="secim"><h2>6. Kullanım senaryosuna göre seçim</h2><div class="table-wrap"><table><thead><tr><th>Senaryo</th><th>Başlangıç değerlendirmesi</th><th>Mutlaka kontrol edin</th></tr></thead><tbody><tr><td>Modem, ONT, yönlendirici</td><td>Düşük güçlü line-interactive veya DC mini UPS değerlendirilebilir</td><td>Gerilim, akım, polarite, çalışma süresi</td></tr><tr><td>Masaüstü PC ve monitör</td><td>Line-interactive sık tercih edilir</td><td>Gerçek W, aktif PFC, saf sinüs, kapanma yazılımı</td></tr><tr><td>NAS, küçük sunucu, güvenlik sistemi</td><td>Kaliteli line-interactive veya online</td><td>Transfer toleransı, ağ kartı, otomatik kapanma, runtime</td></tr><tr><td>Hassas sunucu/telekom veya kötü şebeke</td><td>Online çift dönüşüm güçlü adaydır</td><td>Bypass, verim, fan, akü modülü, servis</td></tr><tr><td>Pompa, klima, buzdolabı</td><td>Genel UPS önerisi verilmez</td><td>Kalkış akımı, motor sürücüsü, tepe güç ve üretici onayı</td></tr><tr><td>Tıbbi veya yaşam destek yükü</td><td>Tüketici ürünü seçimi yapılmaz</td><td>Cihaz üreticisi, klinik risk ve profesyonel güç mimarisi</td></tr></tbody></table></div></section>
        <section id="kontrol"><h2>7. Ürün sayfasında kontrol edilecek 10 teknik veri</h2><ol class="steps"><li>Çıkış kapasitesi hem VA hem W olarak kaç?</li><li>Batarya modunda çıkış dalga şekli nedir?</li><li>Normal ve en kötü transfer süresi kaç ms?</li><li>AVR hangi giriş gerilimi aralığında çalışıyor?</li><li>Yük yüzdesine göre üretici runtime tablosu var mı?</li><li>Akü değiştirilebilir mi; haricî batarya modülü destekleniyor mu?</li><li>USB/SNMP ile güvenli kapanma ve alarm kaydı var mı?</li><li>Statik bypass, bakım bypassı veya ECO modu mevcut mu?</li><li>Fan gürültüsü, verim ve ısı yayımı kullanım yerine uygun mu?</li><li>Priz, fiş, faz, nötr, kaçak akım ve topraklama düzeni tesisata uygun mu?</li></ol><p><a class="button" href="/hesaplama/ups-suresi/">UPS W, VA ve çalışma süresini hesapla</a></p><p>Hesap sonrası düşük riskli tüketici senaryolarında <a href="/akilli-urun-secimi">şeffaf ürün karar merkezine</a> geçebilirsiniz. ALO186 satış ortaklığı bağlantısı kullanırsa bunu açıkça etiketler; fiyat, stok, satıcı puanı veya garanti bilgisini kopyalamaz. Sabit tesisat, yüksek güç ve güvenlik kritik yüklerde affiliate yönlendirmesi yerine uzman değerlendirmesi gerekir.</p></section>
        <section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>Online UPS elektrik faturasını daha çok artırır mı?</summary><p>Çift dönüşümde enerji kaybı ısıya dönüşür; gerçek tüketim modelin verimine ve yüke bağlıdır. ECO modu verimi yükseltebilir ancak koruma ve geçiş davranışı değişebilir.</p></details><details><summary>Online UPS tamamen sessiz midir?</summary><p>Çoğu online model ısıyı uzaklaştırmak için fan kullanır. Fan hızı, ortam sıcaklığı ve yük oranına göre değişebilir; yatak odası veya sessiz ofis için akustik veri kontrol edilmelidir.</p></details><details><summary>UPS’in VA değeri W ile aynı mıdır?</summary><p>Hayır. W gerçek gücü, VA görünür gücü ifade eder. UPS her iki sınırı da aşmamalıdır; çıkış güç faktörü modele göre değişir.</p></details></section>
        <section id="kaynak"><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/uninterruptible-power-supply-faq.html" rel="nofollow noopener">Eaton — Standby, line-interactive ve online UPS topolojileri</a></li><li><a href="https://www.se.com/uk/en/faqs/FAQ000268416/" rel="nofollow noopener">Schneider Electric/APC — Line-interactive ve online UPS transfer süreleri</a></li><li><a href="https://www.vertiv.com/en-us/support/faqs/uninterruptable-power-supply-ups/" rel="nofollow noopener">Vertiv — UPS topolojileri, güç yolu ve kullanım alanları</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000278989/" rel="nofollow noopener">Schneider Electric/APC — Online UPS bypass modları</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde doğrulandı. Nihai seçim, cihaz ve UPS üreticilerinin güncel teknik dokümanlarına göre yapılmalıdır.</p></section>
      </div>
      <aside class="toc" aria-label="İçindekiler"><strong>Bu rehberde</strong><a href="#karsilastirma">Topoloji tablosu</a><a href="#transfer">Transfer süresi</a><a href="#avr">AVR sınırları</a><a href="#sinus">Saf sinüs</a><a href="#bypass">Bypass türleri</a><a href="#secim">Senaryoya göre seçim</a><a href="#kontrol">Ürün kontrol listesi</a><a href="#sss">Kısa cevaplar</a><a href="#kaynak">Kaynaklar</a></aside>
    </div>
  </article>
</main>
<footer class="footer"><div class="wrap"><strong>ALO186 · Bağımsız bilgi</strong><p>ALO186 UPS üreticisi, satıcısı, servis sağlayıcısı veya resmî kurum değildir. Tıbbi yük, sabit tesisat ve yüksek güç uygulamaları yetkili uzman tarafından değerlendirilmelidir.</p></div></footer>
</body>
</html>
