<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Overload Alarmı: kW, kVA, Güç Faktörü ve Ani Akım Teşhisi | ALO186</title>
<meta name="description" content="UPS overload alarmını gerçek kW/kVA, güç faktörü, faz dengesi, ani akım, kısa devre ve bypass davranışıyla ayırın; yük düşük görünürken alarmın nedenini bulun.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-overload-alarmi-yuk-dusukken-kva-kw-guc-faktoru-inrush-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Overload alarmı: yük düşük görünürken kW, kVA ve ani akım nasıl ayrılır?","description":"UPS overload alarmını gerçek kW/kVA, güç faktörü, faz dengesi, ani akım, kısa devre ve bypass davranışıyla ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-overload-alarmi-yuk-dusukken-kva-kw-guc-faktoru-inrush-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"articleSection":"UPS kapasitesi, yük kalitesi ve overload teşhisi","keywords":"UPS overload alarmı, UPS aşırı yük, kW kVA farkı, UPS güç faktörü, UPS ani akım, UPS yük düşük alarm","speakable":{"@type":"SpeakableSpecification","cssSelector":[".answer h2",".answer p"]},"citation":["https://webstore.iec.ch/en/publication/60140","https://webstore.iec.ch/en/publication/69012","https://www.apc.com/ca/en/faqs/FAQ000266127/","https://www.apc.com/us/en/support/product-support/ups-buying-guide-for-selecting-a-battery-backup-system.jsp","https://www.eaton.com/fi/fi-fi/catalog/backup-power-ups-surge-it-power-distribution/power-xpert-9395.html","https://www.apc.com/ca/en/faqs/FA158852/"],"about":[{"@type":"DefinedTerm","name":"UPS Overload"},{"@type":"DefinedTerm","name":"Active Power"},{"@type":"DefinedTerm","name":"Apparent Power"},{"@type":"DefinedTerm","name":"Power Factor"},{"@type":"DefinedTerm","name":"Crest Factor"},{"@type":"DefinedTerm","name":"Inrush Current"},{"@type":"DefinedTerm","name":"Per-Phase Load"},{"@type":"DefinedTerm","name":"Static Bypass"},{"@type":"DefinedTerm","name":"Overload Time Curve"},{"@type":"DefinedTerm","name":"Non-linear Load"},{"@type":"DefinedTerm","name":"Short Circuit"},{"@type":"DefinedTerm","name":"Load Percentage"},{"@type":"DefinedTerm","name":"Output Current Limit"},{"@type":"DefinedTerm","name":"Load Acceptance Test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS yükü yüzde 50 görünürken neden Overload alarmı verir?","acceptedAnswer":{"@type":"Answer","text":"Ekrandaki yüzde yalnız bir güç bileşenini veya ortalamayı gösterebilir. kW ve kVA sınırlarından biri, tek faz akımı, kısa süreli ani akım, çıkış devresi veya ölçüm zinciri aşılmış olabilir."}},{"@type":"Question","name":"kW ile kVA arasındaki fark UPS için neden önemlidir?","acceptedAnswer":{"@type":"Answer","text":"kW gerçek gücü, kVA gerilim ve akımın oluşturduğu görünür gücü temsil eder. UPS'in hem kW hem kVA sınırı vardır ve bağlı yük bu iki değerden hiçbirini aşmamalıdır."}},{"@type":"Question","name":"Motor veya klima çalışınca kısa süreli Overload normal midir?","acceptedAnswer":{"@type":"Answer","text":"Motor, kompresör, trafo ve bazı güç kaynakları kalkışta yüksek ani akım çekebilir. UPS'in modele özgü overload süresi ve tepe akım kapasitesi içinde kalması gerekir; alarm tekrarlanıyorsa ölçümle doğrulanmalıdır."}},{"@type":"Question","name":"Overload alarmında UPS bypassa geçebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı UPS'ler üreticinin belirlediği yük ve süre eğrisi aşıldığında uygun bypass kaynağı varsa bypassa geçebilir; bypass uygun değilse çıkış kesilebilir. Davranış modele göre doğrulanmalıdır."}},{"@type":"Question","name":"Daha büyük çıkış sigortası takmak çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Sigorta veya kesici büyütmek UPS'in elektronik akım sınırını ve kablo kapasitesini artırmaz; yangın ve ekipman hasarı riskini yükseltebilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS Overload alarmı"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Makaleler</a><a href="/karar-motoru">Karar motoru</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · Overload · kW/kVA · Inrush · 12 dk</span><h1>UPS Overload alarmı: yük düşük görünürken kW, kVA ve ani akım nasıl ayrılır?</h1><p class="lead"><strong>Yanık kokusu, aşırı ısınma, ark sesi, çıkış kablosunda erime veya kritik yükte tekrar eden kesilme varsa yük eklemeyin; kontrollü yük azaltma ve servis planı uygulayın.</strong> Kritik yükleri plansız çekmek veri kaybı veya proses duruşu oluşturabilir.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>IEC 62040 ve üretici kaynakları</span><span>Modele özgü kW/kVA ve overload eğrisi önceliklidir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>UPS Overload alarmı yalnız toplam watt değerinin yüksek olduğu anlamına gelmez.</strong> UPS'in kW ve kVA sınırlarından biri, tek faz çıkış akımı, kısa süreli kalkış akımı, düşük güç faktörü, yüksek crest factor, çıkış kısa devresi veya ölçüm/konfigürasyon zinciri sınırı aşılmış olabilir. Ekrandaki toplam yük yüzdesi tek başına kabul ölçütü değildir.</p><p>Önce UPS'in gerçek zamanlı <strong>kW, kVA, güç faktörü, L1/L2/L3 akımı, çalışma modu ve olay zaman damgası</strong> birlikte kaydedilir. Ardından alarmın sürekli yükte mi, belirli bir cihazın devreye girmesinde mi, bypass transferinde mi veya yalnız batarya modunda mı oluştuğu ayrılır.</p></section>
<section><h2>Temel güç ayrımı</h2><div class="table-wrap"><table><thead><tr><th>Gösterge</th><th>Ne anlatır?</th><th>Yanlış yorum riski</th></tr></thead><tbody><tr><td>kW</td><td>Yükün gerçek aktif gücü</td><td>kVA veya tek faz akımı aşımını göstermeyebilir</td></tr><tr><td>kVA</td><td>Gerilim ve akıma bağlı görünür güç</td><td>Düşük güç faktörlü yükte kW'dan daha hızlı sınıra ulaşır</td></tr><tr><td>Load %</td><td>Üreticinin seçtiği referansa göre oran</td><td>Toplam ortalama tek faz dengesizliğini gizleyebilir</td></tr><tr><td>Peak/Inrush</td><td>Kısa süreli tepe veya kalkış akımı</td><td>Yavaş loglarda görünmeden alarm oluşturabilir</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve kabul zinciri</h2><ol class="steps"><li><strong>Kritik yük planını kurun:</strong> Hangi yüklerin güvenle azaltılabileceğini, hangi yüklerin kesilemeyeceğini ve geri dönüş sırasını belirleyin.</li><li><strong>Tam alarmı kaydedin:</strong> Overload, output short circuit, bypass transfer, inverter current limit ve faz bilgilerini olay günlüğünden alın.</li><li><strong>Etiket kapasitesini doğrulayın:</strong> UPS'in sürekli kW, kVA, çıkış güç faktörü ve modele özgü overload süre eğrisini üretici belgesinden alın.</li><li><strong>kW ve kVA'yı eşzamanlı ölçün:</strong> Toplam değerlerin yanı sıra L1/L2/L3 akımları, gerilimler ve güç faktörünü kaydedin.</li><li><strong>Faz dengesini inceleyin:</strong> Üç fazlı UPS'te toplam düşük görünürken tek fazın akım sınırına ulaşıp ulaşmadığını kontrol edin.</li><li><strong>Olayı yük değişimiyle eşleştirin:</strong> Motor, klima, trafo, SMPS, yazıcı, pompa veya kontaktörün devreye giriş anını alarm zamanı ile karşılaştırın.</li><li><strong>Çıkış dağıtımını kontrol edin:</strong> Kablo, PDU, priz grubu, paralel uzatma, gevşek bağlantı ve kısa devre bulgularını yetkin personelle inceleyin.</li><li><strong>Çalışma modunu ayırın:</strong> Online, batarya, static bypass ve ECO modlarında alarm davranışının değişip değişmediğini kaydedin.</li><li><strong>Tek değişkenli yük azaltma yapın:</strong> Önceden belirlenmiş güvenli sırayla bir yük grubunu çıkarın ve alarm/kW/kVA değişimini karşılaştırın.</li><li><strong>Yüklü tekrar kabul yapın:</strong> Normal yük, en kötü kalkış senaryosu ve batarya transferinde gerilim, akım, sıcaklık ve alarm durumunu raporlayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS marka-model ve firmware</li><li>Nominal kW kapasitesi</li><li>Nominal kVA kapasitesi</li><li>Overload süre eğrisi</li><li>Olay tarih-saat kaydı</li><li>Çalışma modu</li><li>Toplam kW</li><li>Toplam kVA</li><li>Çıkış güç faktörü</li><li>L1/L2/L3 akımları</li><li>Tepe/ani akım kaydı</li><li>Devreye giren yük kimliği</li><li>Bypass uygunluk durumu</li><li>Düzeltme sonrası yük kabul sonucu</li></ol></section>
<section><h2>Kritik güvenlik sınırı</h2><p><strong>UPS çıkış kesicisi veya kablosu büyütülmez; overload alarmı susturularak işletme sürdürülmez; static bypass ya da maintenance bypass koruma amacı dışında kullanılmaz; çıkışa uygunsuz çoklayıcı veya parafudrlu priz eklenmez.</strong> UPS'in çıkışında enerji, şebeke kesilmişken dahi batarya ve bypass yollarından bulunabilir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ups-bypass-unavailable-faz-sirasi-frekans-gerilim-teshis">Bypass Unavailable</a>, <a href="/haberler/ups-fan-failure-overtemperature-hava-akisi-filtre-teshis">fan/overtemperature</a> ve <a href="/haberler/ups-aku-ic-direnc-conductance-kapasite-runtime-testi">akü kapasite/runtime</a> içeriklerini tekrar etmez. Özgün görev, UPS'in çıkış yükünün kW, kVA, faz akımı ve geçici akım sınırları açısından neden overload oluşturduğunu belirlemektir.</p></section>
<section><h2>İlgili ALO186 rehberleri</h2><ul><li><a href="/elektrik-portali">Elektrik Portalı</a></li><li><a href="/haberler">Teknik makaleler</a></li><li><a href="/karar-motoru">Elektrik karar motoru</a></li><li><a href="/haberler/ups-bypass-unavailable-faz-sirasi-frekans-gerilim-teshis">UPS bypass kullanılabilirliği</a></li><li><a href="/haberler/ups-fan-failure-overtemperature-hava-akisi-filtre-teshis">UPS fan ve sıcaklık alarmı</a></li><li><a href="/haberler/ups-aku-ic-direnc-conductance-kapasite-runtime-testi">UPS akü kapasite testi</a></li><li><a href="/haberler/notr-iletken-asiri-akim-triplen-harmonik-led-ups-ofis-otel-teshis">Nötr ve triplen harmonikler</a></li><li><a href="/haberler/ups-backfeed-protection-active-kontaktor-trip-sinyali-teshis">UPS backfeed koruması</a></li><li><a href="/kesinti-cihaz-surekliligi-karar-merkezi">Kesinti sürekliliği karar merkezi</a></li><li><a href="/hesaplama/ups-calisma-suresi">UPS çalışma süresi hesabı</a></li><li><a href="/hesaplama/kamera-poe-nvr-ups-calisma-suresi">Kamera–PoE–NVR UPS hesabı</a></li><li><a href="/hesaplama/nas-ups-calisma-suresi-guvenli-kapatma">NAS UPS güvenli kapatma hesabı</a></li></ul></section>
<section><h2>Birincil ve teknik kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="noopener">IEC 62040-3:2021 — UPS performans ve test gerekleri</a></li><li><a href="https://webstore.iec.ch/en/publication/69012" target="_blank" rel="noopener">IEC 62040-1 — UPS güvenlik gerekleri</a></li><li><a href="https://www.apc.com/ca/en/faqs/FAQ000266127/" target="_blank" rel="noopener">APC — UPS overload alarmı temel teşhisi</a></li><li><a href="https://www.apc.com/us/en/support/product-support/ups-buying-guide-for-selecting-a-battery-backup-system.jsp" target="_blank" rel="noopener">APC — watt, VA ve güç faktörü ile UPS boyutlandırma</a></li><li><a href="https://www.eaton.com/fi/fi-fi/catalog/backup-power-ups-surge-it-power-distribution/power-xpert-9395.html" target="_blank" rel="noopener">Eaton 9395 — modele özgü kW/kVA ve overload süreleri örneği</a></li><li><a href="https://www.apc.com/ca/en/faqs/FA158852/" target="_blank" rel="noopener">APC — UPS çıkışında parafudrlu çoklayıcı ve yanlış yük algısı riski</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS yükü yüzde 50 görünürken neden Overload alarmı verir?</summary><p>Ekrandaki yüzde yalnız bir güç bileşenini veya ortalamayı gösterebilir. kW ve kVA sınırlarından biri, tek faz akımı, kısa süreli ani akım, çıkış devresi veya ölçüm zinciri aşılmış olabilir.</p></details><details><summary>kW ile kVA arasındaki fark UPS için neden önemlidir?</summary><p>kW gerçek gücü, kVA gerilim ve akımın oluşturduğu görünür gücü temsil eder. UPS'in hem kW hem kVA sınırı vardır ve bağlı yük bu iki değerden hiçbirini aşmamalıdır.</p></details><details><summary>Motor veya klima çalışınca kısa süreli Overload normal midir?</summary><p>Motor, kompresör, trafo ve bazı güç kaynakları kalkışta yüksek ani akım çekebilir. UPS'in modele özgü overload süresi ve tepe akım kapasitesi içinde kalması gerekir; alarm tekrarlanıyorsa ölçümle doğrulanmalıdır.</p></details><details><summary>Overload alarmında UPS bypassa geçebilir mi?</summary><p>Bazı UPS'ler üreticinin belirlediği yük ve süre eğrisi aşıldığında uygun bypass kaynağı varsa bypassa geçebilir; bypass uygun değilse çıkış kesilebilir. Davranış modele göre doğrulanmalıdır.</p></details><details><summary>Daha büyük çıkış sigortası takmak çözüm müdür?</summary><p>Hayır. Sigorta veya kesici büyütmek UPS'in elektronik akım sınırını ve kablo kapasitesini artırmaz; yangın ve ekipman hasarı riskini yükseltebilir.</p></details></section>
<section class="cta"><h2>Dönüşüm çağrısı: UPS gerçek yük ve overload kabul matrisi</h2><p>kW, kVA, güç faktörü, faz akımları, ani akım, çalışma modu ve yük devreye giriş zamanını tek dosyada birleştirerek kapasite eksikliği ile dağıtım/ölçüm sorununu ayırın.</p><p><a class="button" href="/karar-motoru">UPS yük zincirini analiz et</a></p></section>
</article></main>
<footer><div class="wrap"><p><strong>ALO186 bağımsız bilgilendirme platformudur; UPS üreticisi, servis, satıcı veya kamu kurumu değildir.</strong></p><p><a href="/hakkimizda">Hakkımızda</a> · <a href="/gizlilik">Gizlilik</a> · <a href="/iletisim">İletişim</a></p></div></footer>
</body>
</html>
