<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Overload Alarmı Neden Verir? Aşırı Yük Nasıl Ayırılır? | ALO186</title>
  <meta name="description" content="UPS overload alarmını VA, Watt, kalkış gücü, bypass ve çıkış kesme davranışıyla ayırın; güvenli yük azaltma ve servis karar sırasını öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ups-overload-asiri-yuk-alarmi-neden-verir">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS overload alarmı neden verir? Aşırı yük nasıl ayırılır?","description":"UPS aşırı yük alarmını VA, Watt, kalkış gücü, bypass ve çıkış kesme davranışıyla açıklayan teknik rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-overload-asiri-yuk-alarmi-neden-verir","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS overload"},{"@type":"DefinedTerm","name":"VA kapasitesi"},{"@type":"DefinedTerm","name":"Watt kapasitesi"},{"@type":"DefinedTerm","name":"Kalkış gücü"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS overload alarmı ne demektir?","acceptedAnswer":{"@type":"Answer","text":"Bağlı yüklerin toplam VA veya Watt gereksinimi UPS’in izin verdiği çıkış kapasitesini aşmış olabilir. Kesin eşik ve süre tam model kılavuzundan doğrulanmalıdır."}},{"@type":"Question","name":"UPS aşırı yükte çalışmaya devam eder mi?","acceptedAnswer":{"@type":"Answer","text":"Şebeke varken bazı modeller kısa süre çıkışı sürdürebilir veya bypassa geçebilir; batarya modunda ise çıkış kesilebilir. Davranış model ve aşırı yük yüzdesine göre değişir."}},{"@type":"Question","name":"Yük az olduğu hâlde overload alarmı neden sürer?","acceptedAnswer":{"@type":"Answer","text":"Kalkış akımı, kısa devre, arızalı bağlı cihaz, UPS çıkış arızası veya iç hata olasılığı araştırılır. Alarm yüksüz durumda da sürüyorsa UPS kullanılmamalı ve servis değerlendirmesi yapılmalıdır."}},{"@type":"Question","name":"Daha büyük UPS almak tek çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Önce gerçek Watt, VA, güç faktörü, tepe güç ve gerekli çalışma süresi ölçülmelidir. Gereksiz yüklerin çıkarılması veya yüklerin ayrılması yeterli olabilir."}}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a><a href="/haberler/ups-va-watt-farki-nasil-hesaplanir">VA/Watt farkı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · overload · VA · Watt · kalkış gücü · 13 dk</span><h1>UPS overload alarmı neden verir?</h1><p class="lead">UPS overload alarmı, bağlı cihazların toplam <strong>VA veya Watt</strong> kapasitesinin aşılması, motor/SMPS kalkış gücü, kısa devre veya UPS iç arızası nedeniyle oluşabilir. Alarmı yalnız anlık Watt değerine bakarak yorumlamak doğru değildir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: Schneider Electric ve Eaton</span><span>Bağımsız bilgi; UPS servis veya devreye alma talimatı değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Önce UPS ekranındaki yük yüzdesini, bağlı cihazların en yüksek Watt/VA değerlerini ve alarmın şebeke mi batarya modunda mı oluştuğunu kaydedin. Şebeke varken yük sürebilir; fakat bataryaya geçişte UPS çıkışı kesilebilir. Gereksiz yükleri güvenle ayırın; alarm yüksüz durumda da sürüyorsa UPS’i kullanmayın.</div>
<div class="layout"><div class="article">
<section><h2>1. Overload alarmının başlıca nedenleri</h2><div class="grid"><div class="card"><h3>VA veya Watt sınırı</h3><p>UPS iki sınırdan herhangi biri aşıldığında overload verebilir. 1000 VA etiketi tek başına taşınabilir Watt değerini göstermez.</p></div><div class="card"><h3>Kalkış ve tepe güç</h3><p>Yazıcı, motor, pompa, buzdolabı veya yüksek giriş akımlı güç kaynakları kısa süreli kapasiteyi aşabilir.</p></div><div class="card"><h3>Kısa devre / arızalı yük</h3><p>Bağlı cihaz veya kablodaki arıza çıkış akımını hızla yükseltebilir ve koruma açmasına yol açabilir.</p></div><div class="card"><h3>UPS iç arızası</h3><p>Alarm bütün yükler çıkarıldığında da devam ediyorsa çıkış katı, ölçüm veya koruma devresi arızası düşünülebilir.</p></div></div></section>
<section><h2>2. Şebeke ve batarya modunda davranış neden farklıdır?</h2><p>Schneider Electric, Smart-UPS modellerinde bağlı yük VA veya Watt kapasitesini aştığında sürekli alarm oluştuğunu; ağır aşırı yükte kesicinin açabileceğini ve UPS bataryaya geçmeye çalıştığında yükün enerjisiz kalabileceğini belirtir. Bazı online modeller belirli oranlarda kısa süreli aşırı yükü destekler; bu süreler evrensel değildir ve tam model tablosundan okunmalıdır.</p><div class="warning"><strong>Kritik risk:</strong> Şebeke varken çalışmaya devam eden aşırı yüklü UPS, elektrik kesildiğinde aynı yükü bataryadan taşıyamayabilir. “Şu anda çalışıyor” sonucu güvenli yedekleme kanıtı değildir.</div></section>
<section><h2>3. Güvenli kontrol sırası</h2><ol class="steps"><li>Alarm kodu, yük yüzdesi, çıkış Watt/VA ve çalışma modunun fotoğrafını alın.</li><li>Sunucu, modem veya proses gibi kritik yükleri rastgele çekmeden önce kontrollü kapatma planı yapın.</li><li>Gereksiz yükleri tek tek çıkarın; motorlu ve yüksek tepe güçlü cihazları öncelikle ayırın.</li><li>UPS kapasitesiyle cihazların maksimum, yalnız ortalama olmayan, güç değerlerini karşılaştırın.</li><li>Alarm kalkarsa gerçek yükü ve gerekli runtime’ı yeniden hesaplayın.</li><li>Alarm yüksüz durumda sürüyorsa UPS’i yeniden tekrar tekrar çalıştırmayın; yetkili servis çağırın.</li></ol><p><a class="button" href="/hesaplama/ups-suresi/">UPS yükü, VA/Watt ve süre ihtiyacını hesaplayın</a></p></section>
<section><h2>4. Aşırı yük mü, bypass mı, kısa devre mi?</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası anlam</th><th>Güvenli sonraki adım</th></tr></thead><tbody><tr><td>Overload + yüksek yük yüzdesi</td><td>Toplam kapasite veya tepe güç aşımı</td><td>Gereksiz yükleri azaltın, VA/Watt hesabı yapın</td></tr><tr><td>Overload + bypass</td><td>İnverter yükü taşıyamamış olabilir</td><td>Alarm kaydı ve bypass nedenini model kılavuzuyla doğrulayın</td></tr><tr><td>Kesici açması</td><td>Ağır aşırı yük veya kısa devre</td><td>Arızalı yük/kablo araştırılmadan tekrar enerjilemeyin</td></tr><tr><td>Yüksüz durumda overload</td><td>UPS iç arızası olasılığı</td><td>Kullanımı durdurun ve servis çağırın</td></tr></tbody></table></div><p><a class="button secondary" href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modlarını karşılaştırın</a></p></section>
<section><h2>5. Yeni UPS ne zaman değerlendirilir?</h2><p>Gerçek sürekli yük ve kalkış gücü mevcut UPS’i aşıyorsa, gerekli çalışma süresi sağlanamıyorsa veya yük büyümesi kalıcıysa yeni kapasite değerlendirilir. Ancak mevcut UPS yeterli ve alarm arızalı bir cihazdan kaynaklanıyorsa yeni UPS satın almak sorunu çözmez.</p><div class="danger"><strong>Satış sınırı:</strong> Overload alarmı aktifken doğrudan affiliate ürün bağlantısı gösterilmez. Önce yük, arıza ve kablo durumu doğrulanmalıdır.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.se.com/us/en/faqs/FA156512/" rel="nofollow noopener">Schneider Electric — Smart-UPS overload LED ve güvenli yük azaltma</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000281664/" rel="nofollow noopener">Schneider Electric — Online UPS modellerinde örnek aşırı yük süreleri</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/troubleshooting-eaton-ups-battery-backup.html" rel="nofollow noopener">Eaton — bağlı yük kapasitesi ve UPS kapanma senaryosu</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Aşırı yük yüzdesi ve izin verilen süre tam UPS modeline göre değiştiğinden nihai karar üretici kılavuzuna dayanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Kaydedilecek bilgiler</h2><ul><li>UPS tam modeli</li><li>Alarm kodu</li><li>Yük yüzdesi</li><li>Çıkış Watt ve VA</li><li>Şebeke/batarya/bypass modu</li><li>Alarmı başlatan cihaz</li></ul></div><div class="side-card"><h2>Ticari sınır</h2><p>Fiyat, stok, puan veya garanti bilgisi gösterilmez. Mevcut UPS yeterliyse satın almama geçerli sonuçtur.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; UPS servisi, ürün satıcısı veya resmî kurum değildir.</p></div></footer>
</body></html>
