<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Rectifier Inoperable: Doğrultucu ve DC Bara Teşhisi | ALO186</title>
<meta name="description" content="UPS Rectifier Inoperable, charger ve DC bus alarmında giriş kaynağı, soft start, doğrultucu, akü ve haberleşme nedenlerini güvenle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-rectifier-inoperable-dogrultucu-charger-dc-bus-alarmi-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Rectifier Inoperable alarmında doğrultucu, charger ve DC bara nasıl ayrılır?","description":"UPS doğrultucu, battery/charger, DC bus, giriş kaynağı ve soft start alarm zinciri için güvenli teşhis ve kabul rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-rectifier-inoperable-dogrultucu-charger-dc-bus-alarmi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Rectifier inoperable"},{"@type":"DefinedTerm","name":"Battery charger"},{"@type":"DefinedTerm","name":"DC bus"},{"@type":"DefinedTerm","name":"Rectifier soft start"},{"@type":"DefinedTerm","name":"Input static switch"},{"@type":"DefinedTerm","name":"Battery current"},{"@type":"DefinedTerm","name":"Bypass mode"},{"@type":"DefinedTerm","name":"Walk-in"},{"@type":"DefinedTerm","name":"Dry input"},{"@type":"DefinedTerm","name":"Power module"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS Rectifier Inoperable alarmı ne anlama gelir?","acceptedAnswer":{"@type":"Answer","text":"Doğrultucu bölümünün giriş AC enerjisini DC baraya ve invertere beklenen biçimde aktaramadığını gösterir. Kök neden giriş gerilimi-frekansı, faz/nötr, sigorta-kontaktör, soft start, güç modülü, sıcaklık veya haberleşme olabilir."}},{"@type":"Question","name":"UPS yükü beslerken doğrultucu alarmı tehlikeli midir?","acceptedAnswer":{"@type":"Answer","text":"Yük inverter, akü veya bypass üzerinden beslenmeye devam edebilir; fakat redündans, akü şarjı veya sonraki kesintide kullanılabilir süre azalmış olabilir. Ekrandaki yük besleniyor bilgisi tek başına süreklilik kanıtı değildir."}},{"@type":"Question","name":"Rectifier inoperable ile Battery Charger Inoperable aynı alarm mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her modelde aynı değildir. Doğrultucu DC barayı ve inverteri besleyen ana güç dönüşümünü, charger ise akünün şarj yönetimini ifade edebilir; bazı UPS'lerde aynı modül içinde olsa da olay kodları ve teşhis görevleri ayrıdır."}},{"@type":"Question","name":"Jeneratör devredeyken UPS doğrultucu alarmı neden oluşur?","acceptedAnswer":{"@type":"Answer","text":"Frekans veya gerilim geçişleri, harmonik bozulma, faz sırası, nötr düzeni, yetersiz jeneratör kapasitesi ve UPS giriş walk-in/soft start ayarı doğrultucunun kabul penceresini etkileyebilir."}},{"@type":"Question","name":"Alarmı silmek veya şarj akımını artırmak çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alarmı sıfırlamak kök nedeni gidermez; şarj akımını ölçümsüz artırmak jeneratörü, doğrultucuyu ve aküyü zorlayabilir. Üretici sınırları, akü tipi ve zaman eşleşmeli ölçümler doğrulanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS rectifier alarmı"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler">Makaleler</a><a href="/sektor-rehberi">Sektör Rehberi</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · rectifier · battery/charger · DC bus · soft start · 19 dk</span><h1>UPS Rectifier Inoperable alarmında doğrultucu, charger ve DC bara nasıl ayrılır?</h1><p class="lead"><strong>UPS'in yükü beslemeye devam etmesi, doğrultucu ve akü şarj yolunun sağlıklı olduğu anlamına gelmez.</strong> Giriş kaynağı, rectifier soft start, DC bus gerilimi, charger komutu, akü akımı, termal durum ve güç modülü haberleşmesi aynı zaman çizelgesinde incelenmelidir.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Tam UPS modeli, topolojisi ve firmware sürümü esas alınır</span><span>Kabin içi AC/DC işlemler yalnız yetkin personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Önce alarmın doğrultucunun hiç devreye girmemesi mi, devreye girip ayrılması mı, yoksa yalnız battery/charger yolunun kullanılamaması mı olduğunu ayırın.</strong> IEC 62040-3:2021, UPS performansının ve anahtarlar dâhil süreklilik davranışının test çerçevesini tanımlar. Üretici alarm tabloları Rectifier Inoperable, rectifier soft start incomplete, DC bus low/overvoltage, Battery Charger Inoperable, yüksek sıcaklık ve haberleşme hatalarını ayrı olaylar olarak gösterebilir. Bu nedenle tek alarm metniyle akü, doğrultucu veya güç modülü değiştirilmemeli; giriş AC kalitesi, DC bara ve akü akımı zaman eşleşmeli kaydedilmelidir.</p></section>
<section><h2>Belirtiyi olası kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli doğrulama</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Şebeke var, UPS aküden çalışıyor</td><td>Giriş kesicisi, fazlar, nötr, gerilim-frekans, rectifier enable ve soft start</td><td>Aküyü doğrudan değiştirmek</td></tr><tr><td>Doğrultucu açılıyor, birkaç saniye sonra ayrılıyor</td><td>DC bus yükselişi, giriş akımı, sıcaklık, modül paylaşımı ve koruma kodu</td><td>Alarm gecikmesini artırmak</td></tr><tr><td>Yük normal, akü şarj olmuyor</td><td>Battery/charger durumu, kuru giriş, şarj limiti, akü sıcaklığı ve kesici</td><td>Şarj akımını rastgele yükseltmek</td></tr><tr><td>Yalnız jeneratörde alarm oluşuyor</td><td>Frekans slew-rate, THDv, faz sırası, nötr, walk-in ve jeneratör yük adımı</td><td>Jeneratör AVR'sini doğrudan değiştirmek</td></tr><tr><td>Bir paralel modül alarmda</td><td>Modül giriş-çıkış akımı, yük paylaşımı, fan/sıcaklık ve SPI/CAN haberleşmesi</td><td>Tüm UPS sistemini kapasite dışı saymak</td></tr></tbody></table></div></section>
<section><h2>10 adımlık doğrultucu, charger ve DC bara teşhis zinciri</h2><ol class="steps"><li><strong>UPS kimliğini sabitleyin:</strong> Marka, model, kVA/kW, topoloji, güç modülü sayısı, firmware, akü tipi ve tek hat bağlantısını kaydedin.</li><li><strong>Olay zaman çizelgesini alın:</strong> Rectifier Inoperable, Battery Charger Inoperable, DC bus, bypass, battery ve temperature kayıtlarını milisaniye/saniye sırasıyla dışa aktarın.</li><li><strong>Gerçek işletme modunu doğrulayın:</strong> Yük inverterde mi, statik bypass'ta mı, aküde mi; hangi redündans ve kalan runtime mevcut, ekrandan ve ölçümden karşılaştırın.</li><li><strong>Giriş kaynağını ölçün:</strong> Faz-faz, faz-nötr gerilim, frekans, faz sırası, nötr sürekliliği, THDv ve kısa süreli olayları UPS girişinde kaydedin.</li><li><strong>Giriş güç yolunu kontrol edin:</strong> UIB/rectifier input breaker, sigorta, kontaktör, terminal, precharge/soft start ve giriş akımının üretici sırasına uygunluğunu doğrulayın.</li><li><strong>DC bus trendini inceleyin:</strong> Başlangıç gerilimi, yükselme rampası, düşük/aşırı gerilim, ripple ve iki kutuplu sistemlerde DC+ ile DC- dengesini olayla eşleyin.</li><li><strong>Charger komutunu ayırın:</strong> Şarjın yazılım, kuru giriş, BMS, sıcaklık kompanzasyonu, maksimum akım veya bakım modu tarafından sınırlandırılıp sınırlandırılmadığını doğrulayın.</li><li><strong>Akü yolunu ölçün:</strong> Akü kesicisi, polarite, string gerilimi, şarj/deşarj akımı, SoC, sıcaklık ve bağlantı durumunu rectifier olayıyla aynı zaman tabanında kaydedin.</li><li><strong>Termal ve haberleşme zincirini doğrulayın:</strong> Fan, filtre, heatsink sıcaklığı, modül yük paylaşımı, SPI/CAN bağlantısı ve firmware olaylarını karşılaştırın.</li><li><strong>Kontrollü tekrar kabulü yapın:</strong> Şebeke, jeneratör, bypass ve akü modlarında rectifier start, walk-in, DC bus kararlılığı, akü şarjı ve yük sürekliliğini kademeli test edin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS marka, model, güç ve topoloji</li><li>Firmware ve güç modülü sürümleri</li><li>Alarm kodları ve zaman damgaları</li><li>Olay anındaki işletme modu</li><li>Faz-faz ve faz-nötr giriş trendleri</li><li>Frekans, THDv ve faz sırası</li><li>Giriş kesici/sigorta/kontaktör durumu</li><li>Rectifier soft start ve giriş akımı</li><li>DC bus başlangıç ve kararlı gerilimi</li><li>DC bus ripple ve kutup dengesi</li><li>Charger enable, limit ve kuru giriş durumu</li><li>Akü gerilimi, akımı, SoC ve sıcaklığı</li><li>Fan, heatsink ve modül yük paylaşımı</li><li>Şebeke-jeneratör-bypass-akü kabul sonucu</li></ul></section>
<section class="warning"><h2>UPS kabinini açmayın, DC barayı kısa devre etmeyin ve interlockları köprülemeyin</h2><p>UPS çıkışı kapalı görünse bile giriş, bypass, akü ve DC-link kondansatörlerinde tehlikeli enerji bulunabilir. Bakım bypassı veya EPO da bütün enerji yollarının otomatik olarak izole edildiğini kanıtlamaz. Kilitleme-etiketleme, üretici boşalma süresi ve gerilim yokluğu doğrulaması uygulanmalıdır.</p></section>
<section class="boundary"><h2>Tek Rectifier Inoperable alarmına bakarak akü, doğrultucu kartı veya güç modülü satın almayın</h2><p>Giriş fazı/nötrü, frekans olayı, soft start, kuru giriş, sıcaklık, DC bus sensörü veya modül haberleşmesi aynı sonuca yol açabilir. Parça kararı, zaman eşleşmeli giriş-DC-akü ölçümü ve üretici tanısı tamamlandıktan sonra verilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>UPS doğrultucusunun AC girişten DC baraya enerji aktaramaması ve akü şarj yolunun ayrıştırılması</strong> görevine odaklanır. <a href="/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim">static bypass rehberi</a> bypass kaynağının kabulünü; <a href="/haberler/ups-battery-disconnected-aku-kesici-acik-alarmi-teshis">battery disconnected rehberi</a> akü kesicisi ve fiziksel DC yolunu; <a href="/haberler/ups-fan-failure-overtemperature-yuksek-sicaklik-derating-teshis">UPS termal rehberi</a> fan ve derating görevini ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><ul><li><a href="/haberler/ups-epo-repo-active-alarmi-acil-kapatma-reset-teshis">UPS EPO/REPO active alarmı</a></li><li><a href="/haberler/ups-aku-ic-direnc-impedans-kapasite-testi-farki">UPS akü iç direnç ve kapasite testi</a></li><li><a href="/haberler/ups-aku-sicaklik-kompanzasyonu-termal-kacak">Akü sıcaklık kompanzasyonu ve termal kaçak</a></li><li><a href="/haberler/jenerator-underfrequency-dusuk-frekans-governor-hunting-yuk-alma">Jeneratör frekansı ve UPS giriş davranışı</a></li><li><a href="/haberler/aktif-harmonik-filtre-ct-yonu-faz-eslesmesi-devreye-alma">Güç kalitesi ve harmonik kabulü</a></li><li><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></li><li><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal süreklilik ön değerlendirmesi</a></li></ul></section>
<section class="cta"><h2>UPS giriş–DC bara–akü olaylarını tek kabul matrisinde birleştirin</h2><p>Giriş kalitesi, rectifier soft start, DC bus, charger komutu, akü akımı ve termal kayıtları aynı zaman tabanında karşılaştırın. Böylece gereksiz parça değişimi yerine süreklilik kaybının gerçek nedeni ve kalan risk belirlenir.</p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">UPS teknik ön değerlendirme kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS Rectifier Inoperable alarmı ne anlama gelir?</summary><p>Doğrultucu AC enerjiyi DC baraya beklenen biçimde aktaramıyordur; giriş, soft start, modül, sıcaklık ve haberleşme nedenleri ayrı doğrulanmalıdır.</p></details><details><summary>UPS yükü beslerken doğrultucu alarmı tehlikeli midir?</summary><p>Yük beslenebilir; fakat redündans, akü şarjı ve sonraki kesintide kullanılabilir süre azalmış olabilir.</p></details><details><summary>Rectifier inoperable ile Battery Charger Inoperable aynı alarm mıdır?</summary><p>Her modelde aynı değildir; üretici olay kodları ve güç topolojisi esas alınmalıdır.</p></details><details><summary>Jeneratör devredeyken UPS doğrultucu alarmı neden oluşur?</summary><p>Gerilim-frekans geçişi, dalga şekli, faz/nötr düzeni, kapasite ve walk-in ayarı doğrultucu kabulünü etkileyebilir.</p></details><details><summary>Alarmı silmek veya şarj akımını artırmak çözüm müdür?</summary><p>Hayır. Önce giriş, DC bara, charger komutu, akü ve termal kayıtlar kanıtlanmalıdır.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/60140" rel="nofollow noopener">IEC 62040-3:2021 — UPS performans ve test gerekleri</a></li><li><a href="https://www.productinfo.schneider-electric.com/easyups3spro/5cdabf0646e0fb0001d8d8e2/Easy%20UPS%203S%20Pro%20Operation%20Manual/English/990-6396D%20Easy%20UPS%203S%20Pro%20Operation%20Manual_0000851581.xml/$/AlarmMessagesREF_0000851370" rel="nofollow noopener">Schneider Electric — Easy UPS 3S Pro alarm messages</a></li><li><a href="https://www.productinfo.schneider-electric.com/easyups3s_ul/5c0d5c019f6cdb0001e34ecf/Easy%20UPS%203S%20Operation/English/990-91190A%20Easy%20UPS%203S%20Operation_0000538704.xml/$/AlarmMessagesREF_0000538937" rel="nofollow noopener">Schneider Electric — Easy UPS 3S 208 V alarm messages</a></li><li><a href="https://www.eaton.com/us/en-us/catalog/backup-power-ups-surge-it-power-distribution/eaton-93ps-ups.resources.html" rel="nofollow noopener">Eaton — 93PS UPS technical resources and rectifier input data</a></li></ul></section>
<section class="note"><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186; UPS üreticisi, yetkili servis, test laboratuvarı veya resmî kabul kuruluşu değildir. Bu rehber tam model servis prosedürünün ve yetkin elektrik mühendisliği çalışmasının yerine geçmez. Duman, yanık kokusu, ark, aşırı sıcaklık veya akü gazı belirtisinde sistemi tekrar başlatmayın; alanı güvenli biçimde yönetin ve gerekli acil süreci uygulayın.</p></section></article></main>
<footer><div class="wrap"><a href="/hakkimizda">Hakkımızda</a><a href="/yayin-ilkeleri">Yayın ilkeleri</a><a href="/kaynaklar">Kaynaklar</a><p>ALO186 bağımsız bilgi platformudur; resmî kurum veya dağıtım şirketi değildir.</p></div></footer></body></html>
