<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>CPAP ve BiPAP Yedek Güç Süre Uygunluk Testi | ALO186</title>
  <meta name="description" content="CPAP, APAP ve BiPAP için üretici uyumluluğu, sürekli güç, Wh, hedef süre, mevcut UPS veya power station yeterliliğini kişisel veri vermeden değerlendirin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/hesaplama/cpap-bipap-yedek-guc-sure-uygunluk/">
  <link rel="stylesheet" href="./styles.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebApplication","name":"CPAP ve BiPAP Yedek Güç Süre Uygunluk Testi","url":"https://alo186.com/hesaplama/cpap-bipap-yedek-guc-sure-uygunluk/","applicationCategory":"UtilitiesApplication","operatingSystem":"Web","isAccessibleForFree":true,"description":"CPAP, APAP ve BiPAP cihazlarında üretici güç uyumluluğu, sürekli watt, nominal enerji, hedef süre ve mevcut yedek kaynak yeterliliğini değerlendiren elektriksel ön seçim aracı.","provider":{"@type":"Organization","name":"ALO186","url":"https://alo186.com","description":"Bağımsız elektrik bilgi platformudur; sağlık hizmeti sağlayıcısı, tıbbi cihaz üreticisi veya satıcı değildir."}},{"@type":"DefinedTermSet","name":"CPAP yedek güç terimleri","hasDefinedTerm":[{"@type":"DefinedTerm","name":"Yapılandırma gücü","description":"Basınç ayarı, nemlendirici ve ısıtmalı hortum dahil tam yapılandırma için üretici tarafından belirtilen planlama veya azami güç."},{"@type":"DefinedTerm","name":"Nominal Wh","description":"Dönüşüm kayıpları ve kullanılabilir enerji payı hesaba katılarak hedef süre için gereken batarya enerjisi."},{"@type":"DefinedTerm","name":"Üretici onaylı DC yolu","description":"Tam model için üreticinin belirttiği voltaj, polarite, kablo ve dönüştürücüyle DC besleme."}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"CPAP için her power station kullanılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Tam model için üretici uyumluluğu, sürekli watt, enerji kapasitesi, AC dalga biçimi veya onaylı DC kablo ve gerçek kullanım testi birlikte doğrulanmalıdır."}},{"@type":"Question","name":"Nemlendiriciyi kapatmak süreyi uzatır mı?","acceptedAnswer":{"@type":"Answer","text":"Enerji kullanımını değiştirebilir; ancak tedavi yapılandırması sağlık profesyoneli ve üretici talimatı olmadan değiştirilmemelidir."}},{"@type":"Question","name":"Ventilatör için bu araç kullanılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yaşam destek ventilatörleri ve oksijen konsantratörleri profesyonel yedeklilik planına yönlendirilir; affiliate yolu açılmaz."}},{"@type":"Question","name":"Mevcut kaynak yeterliyse yeni ürün gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Güç, Wh, üretici uyumluluğu, geçiş ve gözetimli gerçek kullanım testi doğrulanıyorsa yeni ürün almayın sonucu verilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Hesaplama Merkezi","item":"https://alo186.com/hesaplama/"},{"@type":"ListItem","position":3,"name":"CPAP ve BiPAP yedek güç uygunluğu"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<a class="skip-link" href="#cpapForm">Araca geç</a>
<header><div class="header-inner">
  <a class="brand" href="../../"><span>186</span><b>ALO186<small>Bağımsız elektrik bilgi ağı</small></b></a>
  <nav><a href="../">Hesaplayıcılar</a><a href="../ups-suresi/">UPS süresi</a><a href="../power-station-kapasite-eps-uygunluk/">Power station uygunluğu</a></nav>
</div></header>
<main>
<section class="trust"><strong>Tıbbi karar aracı değildir.</strong> Yaşam destek cihazı, oksijen konsantratörü, akut nefes darlığı veya cihaz gücü kesildiğinde hayati risk varsa ürün aramayın; klinik acil planı ve 112 önceliklidir.</section>
<section class="hero"><div>
  <span class="eyebrow">CPAP · APAP · BiPAP · W · Wh · gerçek gece testi</span>
  <h1>Yedek gücü cihaz adına göre değil, <em>tam model ve kullanım yapılandırmasına göre</em> seçin.</h1>
  <p>Üretici uyumluluğu, nemlendirici/ısıtmalı hortum dahil güç, hedef süre, mevcut kaynak ve güvenli geçiş kanıtını tek kararda değerlendirin.</p>
  <div class="chips"><span>Kişisel veri yok</span><span>Mobil uyumlu</span><span>Yaşam destekte affiliate yok</span><span>Satın almama sonucu</span></div>
</div><aside><strong>Karar sırası</strong><ol><li>Acil ve yaşam destek ayrımı</li><li>Üretici ve geri çağırma kanıtı</li><li>W ve Wh hesabı</li><li>Mevcut kaynak testi</li><li>Şeffaf ürün kapısı</li></ol></aside></section>
<form id="cpapForm">
<section class="panel"><h2>1. Sağlık ve cihaz güvenliği</h2>
  <label class="check danger"><input id="emergency" type="checkbox"><span>Nefes darlığı, morarma, bilinç değişikliği veya güç kaybı nedeniyle acil sağlık riski var.</span></label>
  <div class="grid">
    <label><span>Cihaz olmadan hayati risk</span><select id="lifeSustaining"><option value="unknown">Bilmiyorum</option><option value="no">Hayır; reçeteli uyku tedavisi cihazı</option><option value="yes">Evet / yaşam destek planı var</option></select></label>
    <label><span>Cihaz türü</span><select id="deviceType"><option value="unknown">Seçin</option><option value="cpap">CPAP</option><option value="apap">APAP</option><option value="bipap">BiPAP</option><option value="ventilator">Ventilatör / sürekli solunum desteği</option><option value="oxygen_concentrator">Oksijen konsantratörü</option></select></label>
    <label><span>Cihaz ve güç zinciri</span><select id="wetOrDamaged"><option value="unknown">Bilmiyorum</option><option value="no">Kuru, sağlam, olağandışı ısı/koku yok</option><option value="yes">Islak, hasarlı, şişmiş, aşırı sıcak veya kokulu</option></select></label>
    <label><span>Aktif elektrik kesintisi</span><select id="activeOutage"><option value="unknown">Belirtin</option><option value="no">Hayır; hazırlık yapıyorum</option><option value="yes">Evet; kesinti devam ediyor</option></select></label>
    <label><span>Sağlık profesyoneli kesinti planı</span><select id="clinicalPlan"><option value="unknown">Bilmiyorum</option><option value="yes">Var ve güncel</option><option value="no">Yok / güncel değil</option></select></label>
    <label><span>Geri çağırma/güvenlik uyarısı</span><select id="recallChecked"><option value="unknown">Kontrol edilmedi</option><option value="yes">Tam model resmî kaynaklarda kontrol edildi</option><option value="no">Aktif uyarı veya çözülmemiş geri çağırma var</option></select></label>
  </div>
</section>
<section class="panel"><h2>2. Tam model ve güç yapılandırması</h2><div class="grid">
  <label><span>Cihaz marka-modeli</span><input id="deviceModel" type="text" maxlength="80" autocomplete="off" placeholder="Örn. marka + tam model kodu"></label>
  <label><span>Üretici güç/batarya uyumluluğu</span><select id="manufacturerCompatibility"><option value="unknown">Bilmiyorum</option><option value="yes">Tam model kılavuzunda doğrulandı</option><option value="no">Doğrulanmadı</option></select></label>
  <label><span>Tam yapılandırma gücü</span><input id="configurationW" type="number" min="1" max="500" step="1" inputmode="decimal" placeholder="W"></label>
  <label><span>Hedef çalışma süresi</span><input id="targetHours" type="number" min="1" max="72" step="0.5" inputmode="decimal" placeholder="saat"></label>
  <label><span>Nemlendirici/hortum yapılandırması</span><select id="configurationVerified"><option value="unknown">Bilmiyorum</option><option value="yes">Girilen W kullanılacak tam yapılandırmayı kapsıyor</option><option value="no">Kapsamıyor / emin değilim</option></select></label>
  <label><span>Çıkış ve adaptör uyumu</span><select id="outputCompatibility"><option value="unknown">Bilmiyorum</option><option value="yes">Saf sinüs AC veya üretici onaylı DC yolu</option><option value="no">Uyumsuz/belirsiz voltaj, polarite veya dalga biçimi</option></select></label>
</div></section>
<section class="panel"><h2>3. Bağlantı ve mevcut yedek kaynak</h2><div class="grid">
  <label><span>Sabit tesisat bağlantısı</span><select id="fixedInstallation"><option value="unknown">Bilmiyorum</option><option value="no">Hayır; üretici onaylı fişli kullanım</option><option value="yes">Evet / sabit UPS veya pano</option></select></label>
  <label><span>Jeneratör/transfer sistemi</span><select id="generatorTransfer"><option value="unknown">Bilmiyorum</option><option value="no">Yok</option><option value="yes">Var / planlanıyor</option></select></label>
  <label><span>Mevcut kaynak</span><select id="existingSource"><option value="unknown">Belirtin</option><option value="none">Yok</option><option value="ups">UPS</option><option value="power_station">Power station</option><option value="manufacturer_battery">Üretici batarya sistemi</option></select></label>
  <label><span>Mevcut sürekli çıkış</span><input id="sourceContinuousW" type="number" min="1" max="5000" step="1" inputmode="decimal" placeholder="W"></label>
  <label><span>Mevcut enerji kapasitesi</span><input id="sourceWh" type="number" min="1" max="50000" step="1" inputmode="decimal" placeholder="Wh"></label>
  <label><span>Şebeke kesilme/geçiş testi</span><select id="transferTest"><option value="unknown">Yapılmadı</option><option value="yes">Üretici talimatıyla başarılı</option><option value="no">Başarısız / yapılmadı</option></select></label>
  <label><span>Gözetimli gerçek gece testi</span><select id="actualNightTest"><option value="unknown">Yapılmadı</option><option value="yes">Sağlık planına uygun başarılı</option><option value="no">Başarısız / yapılmadı</option></select></label>
</div></section>
<div class="actions"><button class="button primary" type="submit">Uygunluğu değerlendir</button><button class="button" type="reset">Temizle</button><button class="button" id="jsonButton" type="button" disabled>JSON teknik fişi</button><button class="button" id="icsButton" type="button" disabled>90 günlük test takvimi</button></div>
</form>
<section id="result" class="panel result" tabindex="-1" aria-live="polite" hidden></section>
<section id="commerce" class="panel commerce" hidden><span class="eyebrow">Şeffaf satış ortaklığı kapısı</span><h2>Yalnız doğrulanmış güç açığında ürün araması</h2><p>Bağlantı Amazon Türkiye satış ortaklığı bağlantısıdır; nitelikli satın alımlardan komisyon kazanılabilir ve size ek maliyet yansımaz. Amazon sonucu tıbbi veya teknik onay değildir. Fiyat, stok, puan, satıcı, teslimat ve garanti yalnız mağazada doğrulanır.</p><div class="gate">
  <label class="check"><input type="checkbox"><span>Mevcut üretici onaylı kaynağın bulunmadığını veya yetersiz olduğunu doğruladım.</span></label>
  <label class="check"><input type="checkbox"><span>Tam model, yapılandırma W, Wh, saf sinüs/onaylı DC ve gerçek test koşullarını yeniden kontrol edeceğim.</span></label>
  <label class="check"><input type="checkbox"><span>Bağlantının satış ortaklığı bağlantısı olduğunu ve sağlık profesyoneli/üretici onayının yerine geçmediğini anladım.</span></label>
</div><a id="affiliateLink" class="button primary" target="_blank" hidden>Amazon’da teknik sınıf araması</a></section>
<section class="sources"><h2>Güvenlik kaynakları</h2><ul>
  <li><a href="https://www.fda.gov/medical-devices/emergency-situations-medical-devices/fda-offers-tips-about-medical-devices-and-natural-disasters" rel="noopener" target="_blank">FDA: elektrik kesintisi ve evde kullanılan tıbbi cihazlar</a></li>
  <li><a href="https://ap.resmed.com/healthcare-professional/devices/sleep-apnea-devices/airsense-11" rel="noopener" target="_blank">ResMed: AirSense 11 belgeleri ve batarya/cihaz uyumluluk listesi</a></li>
  <li><a href="https://www.fda.gov/medical-devices/medical-device-recalls-and-early-alerts/ventilator-recall-philips-respironics-removes-certain-dreamstation-devices-due-programming-errors" rel="noopener" target="_blank">FDA: cihaz geri çağırma ve güvenlik kontrolü örneği</a></li>
</ul></section>
</main>
<footer><div class="footer-inner"><strong>ALO186</strong><span>Sağlık hizmeti sağlayıcısı, tıbbi cihaz üreticisi, EDAŞ veya kamu kurumu değildir.</span></div></footer>
<script src="./app.js"></script>
</body></html>
