<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Hidrofor Jeneratör ve UPS Kalkış W–kVA Uygunluğu | ALO186</title>
<meta name="description" content="Hidrofor için jeneratör veya UPS ön değerlendirmesinde çalışma kW/kVA, doğrulanmış kalkış akımı, yol verme yöntemi, eşzamanlı pompalar ve gerilim düşümünü ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/hesaplama/hidrofor-jenerator-ups-kalkis-w-kva-uygunlugu/">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebApplication","name":"Hidrofor Jeneratör ve UPS Kalkış W–kVA Uygunluğu","url":"https://alo186.com/hesaplama/hidrofor-jenerator-ups-kalkis-w-kva-uygunlugu/","applicationCategory":"UtilitiesApplication","operatingSystem":"Web","isAccessibleForFree":true,"provider":{"@type":"Organization","name":"ALO186","url":"https://alo186.com","description":"Bağımsız elektrik bilgi platformudur; EDAŞ, üretici, satıcı, proje onay mercii veya kamu kurumu değildir."}},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Hidrofor için jeneratör kaç kVA olmalı?","acceptedAnswer":{"@type":"Answer","text":"Yalnız motor kW değeriyle belirlenemez. Doğrulanmış kalkış akımı veya kalkış kVA, yol verme yöntemi, aynı anda devreye giren pompalar, diğer yükler, izin verilen gerilim/frekans sapması ve üretici performansı birlikte değerlendirilmelidir."}},{"@type":"Question","name":"Hidrofor UPS ile çalıştırılır mı?","acceptedAnswer":{"@type":"Answer","text":"Bazı sistemlerde teknik olarak mümkün olabilir; ancak UPS sürekli güç, kısa süreli aşırı yük, çıkış dalga biçimi, bypass, motor yol verme ve kontrol panosu uyumu tam model bazında doğrulanmadan uygun kabul edilmez."}},{"@type":"Question","name":"Motor kalkış akımı için sabit çarpan kullanılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evrensel bir çarpan güvenli değildir. Motor tasarımı, yol verme yöntemi, besleme gerilimi, sürücü/soft starter ayarı ve pompa yükü sonucu değiştirir; üretici verisi veya ölçüm gerekir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Hesaplama Merkezi","item":"https://alo186.com/hesaplama/"},{"@type":"ListItem","position":3,"name":"Hidrofor yedek güç uygunluğu"}]}]}</script>
<style>
:root{--navy:#071631;--ink:#14213d;--muted:#5b687c;--line:#dbe3ee;--soft:#f4f7fb;--accent:#1f5fd1;--ok:#0b6b46;--warn:#8a5b00;--danger:#a11b1b}*{box-sizing:border-box}body{margin:0;font:16px/1.58 system-ui,-apple-system,"Segoe UI",sans-serif;color:var(--ink)}a{color:var(--accent)}header{background:var(--navy);color:#fff}.bar{max-width:1100px;margin:auto;padding:14px 20px;display:flex;justify-content:space-between;gap:15px;flex-wrap:wrap}.bar a{color:#fff}.brand{text-decoration:none;font-weight:850}.brand small{display:block;font-weight:500;opacity:.8}main{max-width:1100px;margin:auto;padding:28px 20px 64px}.notice,.panel,.result,.hero aside,.lead{border:1px solid var(--line);border-radius:18px;padding:20px}.notice{background:#fff8e9}.hero{display:grid;grid-template-columns:1.4fr .8fr;gap:24px;padding:34px 0}.hero h1{font-size:clamp(2rem,5vw,3.2rem);line-height:1.08;margin:.25em 0}.hero em{font-style:normal;color:var(--accent)}.eyebrow{font-weight:800;color:var(--accent)}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:12px}.panel{margin:18px 0}.panel h2{margin-top:0}label>span{display:block;font-weight:700;margin-bottom:5px}select,input[type=number]{width:100%;padding:12px;border:1px solid #aeb9c8;border-radius:10px;font:inherit;background:#fff}.actions{display:flex;gap:10px;flex-wrap:wrap}button,.cta{border:0;border-radius:12px;padding:13px 18px;background:var(--accent);color:#fff;font-weight:800;text-decoration:none;cursor:pointer;display:inline-block}.ghost{background:var(--soft);color:var(--ink)}.result,.lead{margin-top:20px;background:var(--soft)}.result.ok{border-color:#8bd2b4}.result.warn{border-color:#e3c36a}.result.stop{border-color:#e3a2a2}.result[hidden],.lead[hidden]{display:none}.metrics{display:grid;grid-template-columns:repeat(3,1fr);gap:10px}.metrics div{padding:13px;background:#fff;border:1px solid var(--line);border-radius:12px}.metrics strong{display:block;font-size:1.2rem}.fine{font-size:.9rem;color:var(--muted)}footer{background:var(--soft);padding:24px;text-align:center;color:var(--muted)}@media(max-width:820px){.hero,.grid,.metrics{grid-template-columns:1fr}main{padding-inline:16px}.notice,.panel,.result,.hero aside,.lead{padding:16px}}
</style>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body>
<header><div class="bar"><a class="brand" href="/">ALO186<small>Bağımsız elektrik bilgi ağı</small></a><nav><a href="/hesaplama/elektrik-kesintisi-hidrofor-su-yok-guvenlik-teshis/">Güvenlik teşhisi</a> · <a href="/sektor-rehberi/apartman-otel-hidrofor-elektrik-surekliligi-test-merkezi/">Test merkezi</a></nav></div></header>
<main>
<section class="notice"><strong>Bu araç ürün seçimi veya proje onayı vermez.</strong> Hidrofor motorları kalkış anında sürekli işletmeden farklı davranır. Doğrulanmış kalkış verisi, tek hat, koruma ayarları ve gerçek saha testi olmadan jeneratör ya da UPS satın almayın. <strong>Bu sayfada affiliate bağlantısı yoktur;</strong> yüksek riskli motor beslemesi tüketici ürün akışına alınmaz.</section>
<section class="hero"><div><span class="eyebrow">Çalışma kW · kalkış A/kVA · yol verme · gerilim çökmesi</span><h1>Motor etiketindeki kW değerini doğrudan <em>jeneratör kVA</em> sanmayın.</h1><p>Ön değerlendirme, çalışma görünür gücünü ve doğrulanmış kalkış görünür gücünü ayrı hesaplar. Son seçim; alternatör geçici cevabı, motor torku, kontrol panosu, pompa sıralaması ve üretici eğrileriyle yapılmalıdır.</p></div><aside><strong>Gerekli kanıtlar</strong><ol><li>Motor/pompa etiketleri</li><li>Tek hat ve yol verme yöntemi</li><li>Doğrulanmış kalkış akımı</li><li>Eşzamanlı pompa senaryosu</li><li>Diğer kritik yükler</li><li>Saha kalkış ve basınç testi</li></ol></aside></section>
<form id="tool" novalidate><section class="panel"><h2>Ön değerlendirme girdileri</h2><div class="grid">
<label><span>Kapsam</span><select name="scope"><option value="home">Tek konut / küçük sistem</option><option value="common">Apartman veya site</option><option value="hotel">Otel, hastane veya profesyonel tesis</option><option value="fire">Yangın pompası</option></select></label>
<label><span>Besleme</span><select name="phase"><option value="three">Üç faz</option><option value="single">Tek faz</option></select></label>
<label><span>Hat gerilimi (V)</span><input name="voltage" type="number" min="100" max="1000" step="1" value="400"></label>
<label><span>Toplam çalışma aktif gücü (kW)</span><input name="runKw" type="number" min="0.1" max="5000" step="0.1" placeholder="Çalışan pompalar + zorunlu yardımcılar"></label>
<label><span>Çalışma güç faktörü</span><input name="pf" type="number" min="0.2" max="1" step="0.01" placeholder="Örn. 0.85"></label>
<label><span>Doğrulanmış en yüksek kalkış akımı (A)</span><input name="startA" type="number" min="0.1" max="20000" step="0.1" placeholder="Ölçüm veya üretici verisi"></label>
<label><span>Kalkış anındaki diğer yükler (kVA)</span><input name="otherKva" type="number" min="0" max="5000" step="0.1" value="0"></label>
<label><span>Planlama rezervi (%)</span><input name="reserve" type="number" min="0" max="100" step="1" value="20"></label>
<label><span>Yol verme yöntemi</span><select name="start"><option value="dol">Doğrudan yol verme</option><option value="star">Yıldız-üçgen</option><option value="soft">Soft starter</option><option value="vfd">Frekans konvertörü / sürücü</option><option value="unknown">Bilinmiyor</option></select></label>
<label><span>Kalkış verisinin kaynağı</span><select name="evidence"><option value="measured">Sahada ölçüldü ve olay kaydı var</option><option value="manufacturer">Tam motor/sürücü üretici verisi</option><option value="guess">Tahmin veya sabit çarpan</option><option value="unknown">Bilinmiyor</option></select></label>
<label><span>Mevcut kaynak gerçek testi</span><select name="tested"><option value="passed">Aynı sistemde kalkış ve basınç testi geçti</option><option value="failed">Gerilim/frekans düştü veya koruma açtı</option><option value="none">Kaynak yok</option><option value="unknown">Test edilmedi</option></select></label>
</div></section><div class="actions"><button type="submit">W–kVA ön değerlendirmesini yap</button><button type="reset" class="ghost">Temizle</button></div></form>
<section id="result" class="result" hidden tabindex="-1" aria-live="polite"></section>
<section id="lead" class="lead" hidden><h2>Bağımsız teknik kapsam için güvenli CTA</h2><p>Ürün linki yerine; motor etiketleri, tek hat, yol verme yöntemi, basınç senaryosu, ölçülmüş kalkış akımı ve mevcut jeneratör/UPS verileriyle mühendislik ön değerlendirmesi talep edin. ALO186 proje onayı, ürün uygunluğu veya mevzuata tam uyum garantisi vermez.</p><a class="cta" href="/iletisim/">Teknik kapsam ön değerlendirmesi</a></section>
<section class="panel"><h2>Hesap yöntemi ve sınır</h2><p><strong>Çalışma kVA = çalışma kW ÷ güç faktörü.</strong> <strong>Üç faz kalkış kVA = √3 × V × A ÷ 1000;</strong> tek fazda <strong>V × A ÷ 1000</strong>. Ön değerlendirme değeri, çalışma kVA’sının rezervli hâli ile kalkış kVA + kalkış anındaki diğer yüklerin büyük olanıdır.</p><p>Bu matematik; jeneratör alternatörünün geçici gerilim düşümünü, motor hızlanma süresini, pompa torkunu, sürücü harmoniklerini, UPS kısa süreli aşırı yük kabiliyetini veya koruma seçiciliğini doğrulamaz. Evrensel kalkış çarpanı kullanılmaz.</p></section>
<section class="panel"><h2>Doğrulanan kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/78133" target="_blank" rel="noopener">IEC 60034-12:2024 — Motor kalkış performansı</a></li><li><a href="https://www.iso.org/standard/68539.html" target="_blank" rel="noopener">ISO 8528-1:2018 — Jeneratör uygulama, rating ve performans</a></li><li><a href="https://webstore.iec.ch/en/publication/70371" target="_blank" rel="noopener">IEC 60335-2-41:2024 — Pompa güvenliği</a></li></ul><p class="fine">Kaynaklar 1 Ağustos 2026 tarihinde kontrol edildi. ISO 8528-1’in yeni baskısı geliştirme aşamasındadır; yayımlanmış 2018 baskısı günceldir.</p></section>
</main><footer>ALO186 bağımsız bilgi platformudur; satıcı, üretici, EDAŞ veya proje onay mercii değildir.</footer>
<script>
const form=document.getElementById('tool'),result=document.getElementById('result'),lead=document.getElementById('lead');
function show(kind,title,body){result.className='result '+kind;result.innerHTML='<h2>'+title+'</h2>'+body;result.hidden=false;result.focus()}
form.addEventListener('submit',e=>{e.preventDefault();lead.hidden=true;const d=Object.fromEntries(new FormData(form));const V=Number(d.voltage),kW=Number(d.runKw),pf=Number(d.pf),A=Number(d.startA),other=Number(d.otherKva),reserve=Number(d.reserve)/100;
if(d.scope==='fire'){show('stop','Yangın pompası bu aracın dışındadır','<p>Yangın pompası beslemesi can güvenliği sistemi olarak ayrı proje, kabul ve bakım şartlarına tabidir. Tüketici tipi UPS/jeneratör araştırması yapılmamalıdır.</p>');return}
if(d.start==='unknown'||d.evidence==='guess'||d.evidence==='unknown'||![V,kW,pf,A].every(Number.isFinite)){show('stop','Doğrulanmış kalkış kanıtı olmadan sonuç üretilmez','<p>Gerilim, çalışma kW, güç faktörü, yol verme yöntemi ve tam sisteme ait kalkış akımı ölçüm veya üretici kaynağından tamamlanmalıdır. Sabit çarpanla satın alma kararı vermeyin.</p>');return}
if(d.tested==='passed'){show('ok','Mevcut sistem gerçek testi geçti — yeni ürün almayın','<p>Aynı pompa sıralaması ve yük koşulunda kalkış, basınç, gerilim ve frekans testi başarılıysa gereksiz kaynak değişimi yapmayın. Periyodik test ve batarya/yakıt bakımını sürdürün.</p>');return}
const runKva=kW/pf,startKva=(d.phase==='three'?Math.sqrt(3):1)*V*A/1000,screen=Math.max(runKva*(1+reserve),startKva+other);
show('warn','Mühendislik ön değerlendirmesi','<div class="metrics"><div><span>Çalışma görünür gücü</span><strong>'+runKva.toFixed(1)+' kVA</strong></div><div><span>Doğrulanmış kalkış görünür gücü</span><strong>'+startKva.toFixed(1)+' kVA</strong></div><div><span>Basit tarama alt sınırı</span><strong>'+screen.toFixed(1)+' kVA</strong></div></div><p>Bu sonuç ekipman seçimi değildir. Üretici geçici performans eğrileri, izin verilen gerilim/frekans sapması, motor hızlanması, pompa sıralaması, koruma ve saha testi ayrıca doğrulanmalıdır.</p>');lead.hidden=false});
form.addEventListener('reset',()=>{result.hidden=true;lead.hidden=true});
</script>
</body></html>