<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Kombi UPS Güç ve Çalışma Süresi Uygunluk Testi | ALO186</title>
<meta name="description" content="Gazlı kombi için W, VA, Wh, hedef süre, çıkış dalga biçimi, topraklama ve gerçek kesinti testini birlikte değerlendiren UPS uygunluk aracı.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/hesaplama/kombi-ups-guc-sure-uygunluk/">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebApplication","name":"Kombi UPS Güç ve Çalışma Süresi Uygunluk Testi","url":"https://alo186.com/hesaplama/kombi-ups-guc-sure-uygunluk/","applicationCategory":"UtilitiesApplication","operatingSystem":"Web","isAccessibleForFree":true,"description":"Gazlı kombinin etiket gücü, hedef süre ve mevcut UPS kapasitesini karşılaştıran kişisel verisiz araç.","provider":{"@type":"Organization","name":"ALO186","url":"https://alo186.com","description":"Bağımsız bilgi platformudur; EDAŞ, doğal gaz dağıtım şirketi, yetkili servis, üretici veya satıcı değildir."}},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Kombi için kaç VA UPS gerekir?","acceptedAnswer":{"@type":"Answer","text":"VA tek başına çalışma süresini göstermez. Kombinin gerçek W değeri, görünür güç sınırı, hedef süre, kullanılabilir Wh, çıkış dalga biçimi ve model uyumu birlikte doğrulanmalıdır."}},{"@type":"Question","name":"Her UPS kombi çalıştırır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Tam model üretici veya yetkili servis onayı, çıkış dalga biçimi, nötr-toprak davranışı, topraklı bağlantı, sürekli güç ve gerçek kesinti testi gerekir."}},{"@type":"Question","name":"Mevcut UPS yeterliyse yenisi gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Fiziksel güvenlik, model uyumu ve gerçek kesinti testi doğrulanmışsa yeni ürün almayın."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Hesaplama Merkezi","item":"https://alo186.com/hesaplama/"},{"@type":"ListItem","position":3,"name":"Kombi UPS güç ve süre"}]}]}</script>
<style>:root{--navy:#071631;--ink:#14213d;--muted:#58647a;--line:#dbe3ee;--soft:#f4f7fb;--accent:#1f5fd1;--ok:#0b6b46;--warn:#8b5a00;--danger:#a11b1b}*{box-sizing:border-box}body{margin:0;font:16px/1.58 system-ui,-apple-system,Segoe UI,sans-serif;color:var(--ink);background:#fff}a{color:var(--accent)}header{background:var(--navy);color:#fff}.bar{max-width:1120px;margin:auto;padding:14px 20px;display:flex;justify-content:space-between;gap:18px;align-items:center}.brand{color:#fff;text-decoration:none;font-weight:850}.brand small{display:block;font-weight:500;opacity:.78}.bar nav{display:flex;gap:14px;flex-wrap:wrap}.bar nav a{color:#fff}main{max-width:1120px;margin:auto;padding:28px 20px 64px}.notice,.panel,.result,.hero aside{border:1px solid var(--line);border-radius:18px;padding:20px}.notice{background:#fff8e9}.hero{display:grid;grid-template-columns:1.45fr .85fr;gap:24px;padding:34px 0}.hero h1{font-size:clamp(2rem,5vw,3.35rem);line-height:1.07;margin:.25em 0}.hero em{font-style:normal;color:var(--accent)}.eyebrow{font-weight:800;letter-spacing:.08em;text-transform:uppercase;font-size:.78rem;color:var(--accent)}.chips{display:flex;gap:8px;flex-wrap:wrap}.chips span{background:var(--soft);padding:7px 10px;border-radius:999px;font-size:.88rem}form{display:grid;gap:18px}.panel{margin:18px 0}.panel h2{margin-top:0}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:12px}label>span{display:block;font-weight:700;margin-bottom:5px}input[type=number],select{width:100%;padding:12px;border:1px solid #aeb9c8;border-radius:10px;background:#fff;font:inherit}.check{display:flex;gap:10px;align-items:flex-start;padding:11px;border:1px solid var(--line);border-radius:12px}.check input{margin-top:5px}.danger{border-color:#e4a2a2;background:#fff6f6}.actions{display:flex;gap:10px;flex-wrap:wrap}button,.cta{border:0;border-radius:12px;padding:13px 18px;background:var(--accent);color:#fff;font-weight:800;cursor:pointer;text-decoration:none;display:inline-block}.ghost{background:var(--soft);color:var(--ink)}.result{margin-top:20px;background:var(--soft)}.result.ok{border-color:#8bd2b4}.result.stop{border-color:#e3a2a2}.result.warn{border-color:#e3c36a}.metric{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:10px;margin:14px 0}.metric div{background:#fff;border:1px solid var(--line);border-radius:12px;padding:12px}.metric strong{display:block;font-size:1.2rem}.affiliate{margin-top:16px;padding:16px;border:1px dashed #9fb5d2;border-radius:14px;background:#fff}.source-list li{margin:.45rem 0}footer{background:var(--soft);padding:24px;text-align:center;color:var(--muted)}@media(max-width:760px){.hero,.grid,.metric{grid-template-columns:1fr}.bar{align-items:flex-start;flex-direction:column}}</style>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header><div class="bar"><a class="brand" href="/">ALO186<small>Bağımsız elektrik bilgi ağı</small></a><nav><a href="/hesaplama/kombi-elektrik-kesintisi-donma-guvenligi/">Önce güvenlik</a><a href="/hesaplama/yedek-guc-runtime-gunlugu/">Yedek güç günlüğü</a><a href="/sektor-rehberi/kombi-elektrik-kesintisi-kis-sureklilik-merkezi/">Kış merkezi</a></nav></div></header>
<main>
<section class="notice"><strong>Aktif gaz, su veya elektrik tehlikesinde UPS bağlamayın.</strong> Bu araç yalnız kesinti öncesi planlama içindir. Gaz kokusunda 187, can güvenliği riskinde 112 kullanılır. ALO186; EDAŞ, doğal gaz dağıtım şirketi, servis, üretici veya satıcı değildir. Fiyat, stok, puan, teslimat ve garanti bilgisi yayımlanmaz.</section>
<section class="hero"><div><span class="eyebrow">W · VA · Wh · model onayı · gerçek test</span><h1>“Kaç VA?” sorusunu <em>gerçek süre ve uyumluluk</em> kararına dönüştürün.</h1><p>Kombinin etiket gücünü, ek kontrol yüklerini, hedef süreyi ve mevcut kaynağın W/Wh sınırını karşılaştırın. Dalga biçimi, nötr-toprak davranışı ve kesinti geçişi tam model için doğrulanmadan ürün bağlantısı açılmaz.</p><div class="chips"><span>Elektrikli kombi kapsam dışı</span><span>Doğrudan topraklı bağlantı</span><span>Üretici/servis onayı</span><span>Satın almama sonucu</span></div></div><aside><strong>Karar zinciri</strong><ol><li>Gazlı kombi ve aktif tehlike yok</li><li>Etiket W / VA</li><li>Hedef süre ve Wh</li><li>Dalga biçimi + nötr/toprak</li><li>Aynı kombiyle gerçek kesinti testi</li></ol></aside></section>
<form id="upsForm" novalidate>
<section class="panel"><h2>1. Kapsam ve güvenlik</h2><div class="grid"><label><span>Durum</span><select name="status"><option value="planning">Kesinti öncesi planlama</option><option value="active">Kesinti devam ediyor</option></select></label><label><span>Isıtma cihazı</span><select name="scope"><option value="gas">Gazlı kombi</option><option value="electric">Elektrikli kombi / rezistanslı ısıtıcı</option><option value="central">Merkezi kazan / pompa sistemi</option></select></label><label><span>Hedef çalışma süresi (saat)</span><input name="hours" type="number" min=".25" max="48" step=".25" value="4"></label><label><span>Kombinin etiket veya ölçülmüş gücü (W)</span><input name="boilerW" type="number" min="1" max="1000" step="1" value="110"></label><label><span>Termostat / modem / yardımcı düşük yük (W)</span><input name="auxW" type="number" min="0" max="500" step="1" value="0"></label><label><span>Planlama güç faktörü</span><input name="pf" type="number" min=".5" max="1" step=".05" value=".7"></label><label><span>Dönüşüm verimi (%)</span><input name="eff" type="number" min="50" max="98" step="1" value="80"></label><label><span>Yaşlanma ve belirsizlik payı (%)</span><input name="reserve" type="number" min="0" max="60" step="1" value="25"></label></div><label class="check danger"><input name="hazard" type="checkbox"><span>Gaz kokusu, su kaçağı, duman, ıslaklık, kararma, erime, gevşek priz veya aşırı ısınma var.</span></label></section>
<section class="panel"><h2>2. Mevcut UPS / enerji kaynağı</h2><div class="grid"><label><span>Sürekli çıkış gücü (W)</span><input name="sourceW" type="number" min="0" max="10000" step="1" value="0"></label><label><span>Görünür güç sınırı (VA)</span><input name="sourceVA" type="number" min="0" max="20000" step="1" value="0"></label><label><span>Kullanılabilir enerji (Wh)</span><input name="sourceWh" type="number" min="0" max="50000" step="1" value="0"></label><label><span>Çıkış dalga biçimi / model uyumu</span><select name="wave"><option value="verified">Tam model için üretici/servisçe doğrulandı</option><option value="unknown">Bilinmiyor</option><option value="rejected">Uygun olmadığı bildirildi</option></select></label></div><label class="check"><input name="manufacturerOk" type="checkbox"><span>Kombi tam modeli için UPS kullanımı ve elektriksel gereksinimler üretici veya yetkili servis kaynağıyla doğrulandı.</span></label><label class="check"><input name="groundOk" type="checkbox"><span>Doğrudan topraklı bağlantı, nötr-toprak davranışı ve RCD düzeni yetkin elektrikçi tarafından doğrulandı; uzatma/grup priz kullanılmıyor.</span></label><label class="check"><input name="realTest" type="checkbox"><span>Mevcut kaynak aynı kombiyle gerçek kesinti geçişi, ateşleme, pompa ve hata kodu açısından kontrollü test edildi.</span></label></section>
<div class="actions"><button type="submit">UPS uygunluğunu değerlendir</button><button class="ghost" type="reset">Temizle</button></div>
</form>
<section id="result" class="result" tabindex="-1" hidden aria-live="polite"></section>
<section class="panel"><h2>Hesap ve standart sınırı</h2><p>Planlama enerjisi <strong>(kombi W + yardımcı W) × saat ÷ verim × rezerv</strong> yaklaşımıyla hesaplanır. Bu değer akü kimyası, sıcaklık, yaşlanma, UPS kesme gerilimi, ateşleme anı ve gerçek görev testinin yerine geçmez.</p><ul class="source-list"><li><a href="https://www.bosch-homecomfort.com/tr/tr/ocs/residential/condens-2200i-w-20526808-p/" target="_blank" rel="noopener">Bosch örnek ürün verisi: 230 V, 50 Hz ve model özel elektrik gücü</a></li><li><a href="https://www.bosch-homecomfort.com/tr/tr/residential/bilgiler/kombi-rehberi/kombi-atesleme-yapmiyor/" target="_blank" rel="noopener">Bosch: topraklı priz, elektrik bağlantısı ve servis sınırı</a></li><li><a href="https://webstore.iec.ch/en/publication/80573" target="_blank" rel="noopener">IEC 62040-1: UPS güvenliği ve üretici talimatına uygun kurulum</a></li><li><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="noopener">IEC 62040-3: UPS performans ve test gereksinimleri</a></li></ul></section>
</main>
<footer>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, doğal gaz dağıtım şirketi, yetkili servis, üretici veya ürün satıcısı değildir.</footer>
<script>
const form=document.getElementById('upsForm'),out=document.getElementById('result');const n=(d,k)=>Math.max(0,Number(d.get(k))||0);
function affiliate(){return `<div class="affiliate"><strong>Reklam / Amazon satış ortaklığı bağlantısı</strong><p>Yalnız kesinti öncesi planlamada, gazlı kombinin tam model uyumu doğrulandığı ve mevcut kaynağın teknik olarak yetersiz olduğu için genel UPS ürün sınıfı açılmıştır. ALO186 belirli bir modeli onaylamaz. Fiyat, stok, satıcı, puan, teslimat ve garanti yalnız mağazanın güncel sayfasında doğrulanır.</p><label class="check"><input id="need" type="checkbox">Mevcut güvenli UPS veya enerji kaynağımın yetersiz olduğunu doğruladım.</label><label class="check"><input id="spec" type="checkbox">Tam model, sürekli W/VA, Wh, çıkış dalga biçimi, nötr-toprak ve üretici/servis uyumunu mağazada ve yetkili kaynakta yeniden kontrol edeceğim.</label><label class="check"><input id="ad" type="checkbox">Bağlantının Amazon satış ortaklığı bağlantısı olduğunu anladım.</label><p><a id="shop" class="cta" href="https://www.amazon.com.tr/s?k=${encodeURIComponent('kombi ups saf sinüs')}&tag=alo186rehber-21" target="_blank" rel="sponsored nofollow noopener" hidden>Yalnız uygunluk doğrulanacak UPS sınıfını incele</a></p></div>`}
function bind(){['need','spec','ad'].forEach(id=>document.getElementById(id)?.addEventListener('change',()=>{document.getElementById('shop').hidden=!['need','spec','ad'].every(x=>document.getElementById(x).checked)}))}
form.addEventListener('submit',e=>{e.preventDefault();const d=new FormData(form),status=d.get('status'),scope=d.get('scope'),wave=d.get('wave'),hours=Math.max(.25,n(d,'hours')),load=n(d,'boilerW')+n(d,'auxW'),pf=Math.min(1,Math.max(.5,n(d,'pf')||.7)),eff=Math.min(.98,Math.max(.5,n(d,'eff')/100||.8)),reserve=Math.min(.6,n(d,'reserve')/100),sourceW=n(d,'sourceW'),sourceVA=n(d,'sourceVA'),sourceWh=n(d,'sourceWh');const needW=load*1.25,needVA=load/pf*1.25,needWh=load*hours/eff*(1+reserve);let cls='warn',title='',body='',extra='';if(d.get('hazard')==='on'){cls='stop';title='Aktif tehlike: UPS bağlamayın';body='Gaz, su veya elektrik tehlikesinde cihazı ve UPS’i çalıştırmayın. Gaz kokusunda 187, can güvenliği riskinde 112; ardından yetkili servis ve elektrikçi desteği gerekir. Aktif kesintide ticari yol kapalıdır.'}else if(status==='active'){cls='stop';title='Aktif kesintide ticari yol kapalı';body='Teslim edilecek yeni ürün mevcut kesintinin güvenli çözümü değildir. Mevcut onaylı planı uygulayın; donma veya sağlık riski varsa güvenli sıcak alana geçin.'}else if(scope!=='gas'){cls='stop';title='Genel tüketici UPS’i önerilmez';body='Elektrikli kombi, rezistanslı ısıtıcı ve merkezi kazan/pompa sistemleri sabit tesisat ve profesyonel proje gerektirir.'}else if(wave!=='verified'||d.get('manufacturerOk')!=='on'||d.get('groundOk')!=='on'){title='Uyumluluk kanıtı eksik — ürün bağlantısı kapalı';body='Tam model üretici/servis onayı, çıkış dalga biçimi, doğrudan topraklı bağlantı ve nötr-toprak/RCD davranışı doğrulanmadan yalnız W veya VA değerine göre UPS seçmeyin.'}else if(sourceW>=needW&&sourceVA>=needVA&&sourceWh>=needWh&&d.get('realTest')==='on'){cls='ok';title='Mevcut sistem yeterli — yeni ürün almayın';body='Sürekli güç, görünür güç, planlama enerjisi ve aynı kombiyle gerçek kesinti testi hedefi karşılıyor. Mevsim başında ve akü yaşlandığında tekrar test edin.'}else{title='Doğrulanmış kapasite açığı var';body='Yeni cihazdan önce yalnız eksik sınırı tamamlayın. Daha büyük VA değeri tek başına daha uzun süre veya kombi uyumu anlamına gelmez.';extra=affiliate()}out.className='result '+cls;out.innerHTML=`<h2>${title}</h2><div class="metric"><div><strong>${load.toFixed(0)} W</strong>toplam yük</div><div><strong>${Math.ceil(needVA)} VA</strong>planlama alt sınırı</div><div><strong>${Math.ceil(needWh)} Wh</strong>hedef planlama enerjisi</div></div><p>${body}</p>${extra}`;out.hidden=false;out.focus();bind()});
</script>
</body></html>
