<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Otel Trafo, Jeneratör ve UPS Kritik Yük Tek Hat Projesi | ALO186</title>
<meta name="description" content="Otel trafo-jeneratör-UPS mimarisi için kritik yük sınıfları, tek hat, ATS/TSE, yük atma, seçicilik, kısa devre, harmonik ve devreye alma teslim kapsamı.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/sektor-rehberi/otel-trafo-jenerator-ups-kritik-yuk-tek-hat-projesi/">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Otel Trafo, Jeneratör ve UPS Kritik Yük Tek Hat Projesi","description":"Otel kritik güç mimarisinde trafo, jeneratör, UPS, transfer, yük atma, kısa devre, seçicilik ve harmonik proje kapsamı.","datePublished":"2026-08-01","dateModified":"2026-08-01","mainEntityOfPage":"https://alo186.com/sektor-rehberi/otel-trafo-jenerator-ups-kritik-yuk-tek-hat-projesi/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com","description":"Bağımsız elektrik bilgi platformudur; EDAŞ, TEDAŞ, EMO, GİB veya kamu kurumu değildir."}},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Otel jeneratörü toplam kurulu güce göre mi seçilir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Jeneratör seçimi; kritik ve ertelenebilir yük sınıfları, motor yol alma, UPS doğrultucu davranışı, yük adımları, ortam koşulları, çalışma sınıfı, harmonikler ve yük atma senaryolarıyla birlikte yapılmalıdır."}},{"@type":"Question","name":"UPS bütün kritik yükleri beslemeli mi?","acceptedAnswer":{"@type":"Answer","text":"UPS kapsamı kesintisiz geçiş gerektiren ve UPS ile teknik olarak uyumlu yüklerle sınırlanmalıdır. Yangın güvenlik hizmetleri, motor yükleri, mutfak, HVAC ve diğer sistemler için farklı kaynak ve süreklilik mimarileri gerekebilir."}},{"@type":"Question","name":"Tek hat şeması proje için tek başına yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Tek hat; yükleme cetvelleri, kısa devre, gerilim düşümü, koruma ayarları, seçicilik, harmonik, topraklama, çalışma senaryosu ve test matrisiyle desteklenmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Sektör Rehberi","item":"https://alo186.com/sektor-rehberi/"},{"@type":"ListItem","position":3,"name":"Otel trafo jeneratör UPS kritik güç projesi"}]}]}</script>
<style>
:root{--navy:#071631;--ink:#17223b;--muted:#5d697b;--line:#dce4ef;--soft:#f5f8fc;--accent:#1f5fd1}*{box-sizing:border-box}body{margin:0;font:16px/1.62 system-ui,-apple-system,Segoe UI,sans-serif;color:var(--ink)}a{color:var(--accent)}header{background:var(--navy);color:#fff}.bar{max-width:1120px;margin:auto;padding:14px 20px;display:flex;justify-content:space-between;gap:16px;flex-wrap:wrap}.bar a{color:#fff}.brand{text-decoration:none;font-weight:850}.brand small{display:block;font-weight:500;opacity:.82}main{max-width:1120px;margin:auto;padding:26px 20px 64px}.notice,.card,.answer,.cta,.sources{border:1px solid var(--line);border-radius:18px;padding:20px}.notice{background:#fff8e8}.hero{display:grid;grid-template-columns:1.45fr .75fr;gap:24px;padding:34px 0}.hero h1{font-size:clamp(2rem,5vw,3.25rem);line-height:1.08;margin:.25em 0}.hero aside{background:var(--soft);border-radius:18px;padding:20px}.answer{background:#eef5ff;border-left:5px solid var(--accent)}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:16px;margin:18px 0}.card h2,.card h3{margin-top:0}.check{padding-left:1.2rem}.check li{margin:.45rem 0}.table-wrap{overflow-x:auto;border:1px solid var(--line);border-radius:16px}table{border-collapse:collapse;width:100%;min-width:760px}th,td{padding:12px;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}th{background:var(--soft)}.cta{background:var(--soft);margin-top:22px}.cta strong{display:block;font-size:1.15rem}.pill{display:inline-block;padding:5px 10px;border-radius:999px;background:#eaf1ff;color:#174a9f;font-size:.86rem;font-weight:750;margin:2px}.fine{color:var(--muted);font-size:.92rem}.sources li{margin:.55rem 0}footer{background:var(--soft);padding:24px;text-align:center;color:var(--muted)}@media(max-width:780px){.hero,.grid{grid-template-columns:1fr}main{padding-left:16px;padding-right:16px}.hero h1{font-size:2.15rem}.card,.notice,.answer,.cta,.sources{padding:17px}table{min-width:680px}}
</style>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header><div class="bar"><a class="brand" href="/">ALO186<small>Bağımsız elektrik bilgi ağı</small></a><nav><a href="/sektor-rehberi/otel-elektrik-odalari-saftlar-pano-yerlesim-projesi/">Oda ve şaftlar</a> · <a href="/sektor-rehberi/62-villa-22-kw-ac-2x180-kw-dc-sarj-altyapisi-projesi/">EV altyapısı</a></nav></div></header>
<main>
<section class="notice"><strong>Bağımsızlık ve sorumluluk sınırı:</strong> ALO186; EDAŞ, TEDAŞ, EMO, GİB, belediye, itfaiye veya kamu kurumu değildir. Bu içerik jeneratör/UPS kapasite onayı, proje kabulü, seçicilik garantisi ya da mevzuata tam uyum belgesi değildir. Tasarım ve ayarlar yetkili mühendis, üreticiler, dağıtım şirketi ve ilgili idarelerle proje özelinde doğrulanmalıdır. Affiliate bağlantısı yoktur.</section>
<section class="hero"><div><span class="pill">Trafo</span><span class="pill">Jeneratör</span><span class="pill">UPS</span><span class="pill">Tek hat</span><h1>Kritik gücü ekipman listesi değil, <em>çalışma senaryosu</em> belirler.</h1><p>Otelin elektrik sürekliliği; büyük bir jeneratör ve UPS satın almakla kurulmaz. Şebeke kaybı, jeneratör başlatma, transfer, UPS geçişi, motor yol alma, yük atma, yangın modu, geri dönüş ve bakım bypass senaryoları tek hatla birlikte tasarlanmalıdır.</p></div><aside><strong>Hedef kullanıcı</strong><ul><li>Otel yatırımcısı ve teknik direktör</li><li>Elektrik proje müellifi ve müşavir</li><li>İşletme sürekliliği ve risk yöneticisi</li><li>Jeneratör, UPS ve pano entegratörü</li><li>Yangın, mekanik, BMS ve IT ekipleri</li></ul></aside></section>
<section class="answer"><strong>Kısa cevap:</strong> Önce yükler “can güvenliği”, “kesintisiz”, “kısa kesintiye toleranslı”, “jeneratörlü” ve “atılabilir” sınıflara ayrılır. Ardından trafo, jeneratör, UPS ve transfer mimarisi; yük adımları, kısa devre seviyesi, seçicilik, harmonik, nötr/topraklama düzeni ve bakım bypass ihtiyaçlarıyla hesaplanır. Tek hat üzerindeki her işletme modu bir test senaryosuna bağlanmalıdır.</section>
<div class="grid"><article class="card"><h2>Arama niyeti</h2><ul class="check"><li>Otel jeneratör gücü nasıl hesaplanır?</li><li>Trafo jeneratör UPS birlikte nasıl projelendirilir?</li><li>Otel kritik yük listesi nasıl hazırlanır?</li><li>ATS/TSE, senkronizasyon ve yük atma nasıl seçilir?</li><li>Jeneratör ile UPS harmonik sorunu nasıl önlenir?</li><li>Tek hat, kısa devre ve seçicilik raporu neleri içermeli?</li></ul></article><article class="card"><h2>SEO/AEO başlığı ve meta</h2><p><strong>Başlık:</strong> Otel Trafo, Jeneratör ve UPS Kritik Yük Tek Hat Projesi</p><p><strong>Meta:</strong> Otel trafo-jeneratör-UPS mimarisi için kritik yük sınıfları, tek hat, ATS/TSE, yük atma, seçicilik, kısa devre, harmonik ve devreye alma teslim kapsamı.</p></article></div>
<section class="card"><h2>Proje kapsamı</h2><div class="grid"><div><h3>Başlangıç sistem çözümleri</h3><ul class="check"><li>Şebeke, trafo ve mevcut güç kalitesi verilerinin değerlendirilmesi</li><li>Can güvenliği, kesintisiz ve işletme kritik yük sınıflarının tanımı</li><li>Tek/çok trafolu, tek/çok jeneratörlü, N+1 veya bölgesel mimari seçenekleri</li><li>Merkezi/dağıtık UPS ve statik/manuel bakım bypass alternatifleri</li><li>Yük atma, önceliklendirme ve yeniden yük alma sıraları</li><li>Yakıt süresi, çevresel koşul ve işletme/bakım stratejisi</li></ul></div><div><h3>Uygulama ve ihale paketi</h3><ul class="check"><li>Normal, acil, UPS, yangın ve bakım modlarını gösteren tek hatlar</li><li>Yükleme cetvelleri, eşzamanlılık ve jeneratör adım yükü analizi</li><li>Kısa devre, gerilim düşümü, kablo ve koruma seçimi</li><li>Zaman-akım eğrileri, seçicilik ve yedek koruma değerlendirmesi</li><li>Harmonik, nötr akımı, güç faktörü ve jeneratör-UPS uyumu</li><li>Kontrol mantığı, kilitlemeler, alarm listesi ve devreye alma senaryoları</li></ul></div></div></section>
<section class="card"><h2>Gerekli girdiler</h2><div class="table-wrap"><table><thead><tr><th>Girdi</th><th>Neden gerekli?</th><th>Kanıt</th></tr></thead><tbody><tr><td>Yük envanteri</td><td>Kritik sınıf, motor yol alma, UPS uyumu ve atılabilir yük belirlenir.</td><td>Mahal/ekipman bazlı kW, kVA, cosφ, kalkış yöntemi, görev süresi</td></tr><tr><td>Şebeke ve trafo verileri</td><td>Kısa devre, gerilim profili ve transfer koşulları hesaplanır.</td><td>Bağlantı görüşü, trafo etiketi, empedans, ölçüm ve mevcut ayarlar</td></tr><tr><td>Jeneratör verileri</td><td>Rating, adım yükü, reaktif/harmonik davranış ve çevresel derating görülür.</td><td>Üretici performans eğrileri, alternatör/AVR ve kontrol dokümanları</td></tr><tr><td>UPS verileri</td><td>Giriş akımı, bypass, kısa devre katkısı, batarya ve jeneratör uyumu belirlenir.</td><td>Tam model teknik dosyası, verim, harmonik, transfer ve test raporları</td></tr><tr><td>Yangın ve işletme senaryosu</td><td>Güvenlik hizmetleri ile genel standby yükleri ayrılır.</td><td>Yangın senaryosu, BMS matrisi, tahliye ve bakım prosedürleri</td></tr></tbody></table></div></section>
<section class="card"><h2>Proje teslimleri</h2><ul class="check"><li>Kritik yük sınıflandırma matrisi ve gerekçe raporu</li><li>Normal, jeneratör, UPS, yangın ve bakım işletme modlu tek hatlar</li><li>Trafo, jeneratör ve UPS kapasite hesapları; yük adımı ve rezerv senaryoları</li><li>Kısa devre, gerilim düşümü, kablo termik dayanımı ve koruma seçimi</li><li>Seçicilik eğrileri, ayar listeleri ve üretici backup/cascade kanıtları</li><li>Harmonik, nötr akımı, güç faktörü ve kompanzasyon koordinasyon raporu</li><li>ATS/TSE, senkronizasyon, kilitleme ve yük atma kontrol şemaları</li><li>Yakıt sistemi, egzoz, havalandırma, gürültü ve yangın disiplin girdi listesi</li><li>Keşif, teknik şartname, marka bağımsız performans kriterleri ve test protokolü</li><li>FAT/SAT, black-building, transfer, yük bankası ve geri dönüş test senaryoları</li></ul></section>
<div class="grid"><article class="card"><h2>Disiplinler arası bağımlılıklar</h2><ul class="check"><li><strong>Mekanik:</strong> motor güçleri, yol alma, yangın pompaları, duman kontrolü ve yük atma</li><li><strong>Yangın:</strong> güvenlik hizmetleri, kablo güzergâhı ve besleme sürekliliği</li><li><strong>IT/zayıf akım:</strong> sunucu, telefon, CCTV, kartlı geçiş ve ağ kapanma toleransı</li><li><strong>BMS/otomasyon:</strong> alarm, durum, uzaktan kumanda ve yük önceliği</li><li><strong>Mimari/statik:</strong> ekipman odası, yakıt alanı, kaide, servis ve söküm rotası</li><li><strong>İşletme:</strong> vardiya, bakım bypass, yakıt lojistiği ve acil prosedür</li></ul></article><article class="card"><h2>Kritik kontrol noktaları</h2><ul class="check"><li>Güvenlik hizmetleri ile genel standby yükleri aynı kavram gibi kullanılmamalı</li><li>Jeneratör rating'i ortam sıcaklığı, rakım ve görev sınıfıyla doğrulanmalı</li><li>UPS giriş davranışı ve batarya şarjı jeneratör adım yüküne dahil edilmeli</li><li>Düşük jeneratör kısa devre akımında koruma açma süreleri yeniden kontrol edilmeli</li><li>Transferde nötr düzeni ve topraklama sistemi açıkça gösterilmeli</li><li>Harmonik ve nötr akımları kompanzasyon tasarımıyla koordine edilmeli</li><li>Bakım sırasında tek hata noktasının hangi yükleri etkilediği gösterilmeli</li></ul></article></div>
<div class="grid"><article class="card"><h2>Kapsam dışı hususlar</h2><ul class="check"><li>Belirli marka jeneratör, UPS veya ATS'nin projeyi görmeden uygun ilan edilmesi</li><li>Yakıt çalışma süresi veya batarya otonomisi garantisi</li><li>Dağıtım şirketi bağlantı/onay işleminin tamamlanmış sayılması</li><li>Yangın kabulü, ruhsat veya işletme izinlerinin garanti edilmesi</li><li>Fiyat, stok, garanti, servis ağı veya performans puanı iddiası</li></ul></article><article class="card"><h2>Sık yapılan hatalar</h2><ul class="check"><li>Jeneratörü toplam kurulu gücün sabit yüzdesiyle seçmek</li><li>UPS kVA değerini batarya süresi ve kısa devre performansı sanmak</li><li>Motor yol alma ve yük adımlarını yalnız toplam kW içinde eritmek</li><li>Şebeke ve jeneratör için aynı koruma ayarının yeterli olduğunu varsaymak</li><li>UPS bypass, bakım bypass ve geri dönüş sırasını çizmemek</li><li>FAT/SAT testlerini genel “çalışır teslim” cümlesine bırakmak</li></ul></article></div>
<section class="card"><h2>İşverenin talep etmesi gereken kanıtlar</h2><ul class="check"><li>Her kritik yükün sınıfı, maksimum kesinti toleransı ve kaynak gereksinimi</li><li>Jeneratör adım yükü, motor kalkış ve gerilim/frekans geçici rejim hesabı</li><li>UPS tam yük, kısmi yük, bypass ve jeneratör beslemesi test verileri</li><li>Şebeke ve jeneratör modları için ayrı kısa devre ve koruma sonuçları</li><li>Zaman-akım eğrileri, ayar listeleri ve ayar değişikliği kontrol prosedürü</li><li>Harmonik spektrum, nötr akımı ve kompanzasyon/filtre koordinasyonu</li><li>ATS/TSE kilitleme, kaynak geri dönüş ve başarısız transfer testleri</li><li>Yük bankası testi, black-building testi ve kritik işletme kabul tutanakları</li><li>As-built tek hat, yazılım yedekleri, şifre/yetki teslimi ve eğitim kayıtları</li></ul></section>
<section class="card"><h2>İlgili iç bağlantılar</h2><p><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör ve UPS birlikte çalışır mı?</a> · <a href="/haberler/paralel-ups-n-arti-1-yedeklilik-nedir">UPS N+1 yedeklilik</a> · <a href="/haberler/jenerator-ats-amf-farki-nedir">ATS ve AMF farkı</a> · <a href="/haberler/harmonik-nedir-thd-cihazlari-nasil-etkiler">Harmonik ve THD</a> · <a href="/haberler/kacak-akim-rolesi-tip-s-selektivite-nedir">Koruma seçiciliği</a> · <a href="/sektor-rehberi/otel-elektrik-odalari-saftlar-pano-yerlesim-projesi/">Elektrik odaları ve şaftlar</a></p></section>
<section class="sources"><h2>Doğrulanan güncel kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/31966" target="_blank" rel="noopener">IEC 60364-5-56:2018 — güvenlik hizmetleri için elektrik besleme sistemleri</a>; kapsam notunda genel standby sistemlerin bu bölümün dışında olduğu belirtilir.</li><li><a href="https://webstore.iec.ch/en/publication/90494" target="_blank" rel="noopener">IEC 60947-6-1:2026 — transfer switching equipment</a>; 2 Nisan 2026 tarihli dördüncü baskı.</li><li><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="noopener">IEC 62040-3:2021 — UPS performans belirtme ve test gerekleri</a></li><li><a href="https://www.iso.org/standard/68539.html" target="_blank" rel="noopener">ISO 8528-1:2018 — jeneratör seti uygulama, rating ve performans</a>; ISO sayfasında 2023'te teyit edildiği ve yeni baskının geliştirme aşamasında olduğu görülür.</li><li><a href="https://webstore.iec.ch/en/publication/32338" target="_blank" rel="noopener">IEC 61439-1:2020</a> ve <a href="https://webstore.iec.ch/en/publication/30043" target="_blank" rel="noopener">IEC 61439-2:2020 — AG pano tasarım doğrulaması</a></li><li><a href="https://www.lexpera.com.tr/mevzuat/yonetmelikler/binalarin-yangindan-korunmasi-hakkinda-yonetmelik-2007-12937" target="_blank" rel="noopener">Binaların Yangından Korunması Hakkında Yönetmelik — konsolide metin, son değişiklik 1 Temmuz 2025</a></li></ul><p class="fine">IEC 60947-6-1:2026 güncel uluslararası baskıdır; ihalede kullanılacak TS/EN/IEC kabulü ve geçiş hükümleri ayrıca doğrulanmalıdır. ISO 8528-1:2018 hâlen yayımlanmış sürüm olmakla birlikte revizyon süreci devam etmektedir. Kesin madde numarası ve yerel onay koşulu, proje tarihindeki resmî metin üzerinden kontrol edilmelidir.</p></section>
<section class="cta"><strong>Güvenli CTA: ekipman teklifi almadan önce kritik yük matrisi hazırlayın.</strong><p>İşverenden ve işletmeden kesinti toleranslarını, yük önceliklerini, bakım senaryolarını ve kanıt beklentilerini yazılı alın. Bağımsız teknik kapsam ön değerlendirmesi talep edilebilir; sonuç kapasite veya mevzuat uygunluğu garantisi değildir.</p><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kritik güç ön değerlendirmesini aç</a></section>
</main>
<footer>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, TEDAŞ, EMO, GİB veya kamu kurumu değildir. Proje onayı ve mevzuata tam uyum garantisi vermez.</footer>
</body>
</html>
